<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.8.26">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>PowSyBl Load Flow</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="https://cdn.jsdelivr.net/npm/jquery@3.5.1/dist/jquery.min.js" integrity="sha384-ZvpUoO/+PpLXR1lu4jmpXWu80pZlYUAfxl5NsBMWOEPSjUn/6Z/hRTt8+pR6L4N2" crossorigin="anonymous"></script><script src="02-load-flow_files/libs/clipboard/clipboard.min.js"></script>
<script src="02-load-flow_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="02-load-flow_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="02-load-flow_files/libs/quarto-html/axe/axe-check.js" type="module"></script>
<script src="02-load-flow_files/libs/quarto-html/popper.min.js"></script>
<script src="02-load-flow_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="02-load-flow_files/libs/quarto-html/anchor.min.js"></script>
<link href="02-load-flow_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="02-load-flow_files/libs/quarto-html/quarto-syntax-highlighting-597958c53c93a607afca12fd375c57ed.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="02-load-flow_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="02-load-flow_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="02-load-flow_files/libs/bootstrap/bootstrap-3ef3341192cdafd77c6642bc19087b08.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script src="https://cdn.jsdelivr.net/npm/requirejs@2.3.6/require.min.js" integrity="sha384-c9c+LnTbwQ3aujuU7ULEPVvgLs+Fn6fJUvIGTsuu1ZcCf11fiEubah0ttpca4ntM sha384-6V1/AdqZRWk1KAlWbKBlGhN7VG4iE/yAZcO6NZPMF8od0vukrvr0tg4qY6NSrItx" crossorigin="anonymous"></script>

<script type="application/javascript">define('jquery', [],function() {return window.jQuery;})</script>
<script src="https://cdn.jsdelivr.net/npm/@jupyter-widgets/html-manager@*/dist/embed-amd.js" crossorigin="anonymous"></script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="docs-fonts.css">
</head>

<body class="quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-full toc-left">
<div id="quarto-sidebar-toc-left" class="sidebar toc-left">
  <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">Table of contents</h2>
   
  <ul>
  <li><a href="#power-flow-algorithms-and-configuration-parameters" id="toc-power-flow-algorithms-and-configuration-parameters" class="nav-link active" data-scroll-target="#power-flow-algorithms-and-configuration-parameters"><span class="header-section-number">1</span> Power Flow Algorithms and Configuration Parameters</a>
  <ul class="collapse">
  <li><a href="#available-load-flow-providers" id="toc-available-load-flow-providers" class="nav-link" data-scroll-target="#available-load-flow-providers"><span class="header-section-number">1.1</span> Available Load Flow Providers</a></li>
  <li><a href="#ac-solvers" id="toc-ac-solvers" class="nav-link" data-scroll-target="#ac-solvers"><span class="header-section-number">1.2</span> AC Solvers</a></li>
  <li><a href="#dc-solver" id="toc-dc-solver" class="nav-link" data-scroll-target="#dc-solver"><span class="header-section-number">1.3</span> DC Solver</a></li>
  <li><a href="#solver-comparison-on-microgrid-t4" id="toc-solver-comparison-on-microgrid-t4" class="nav-link" data-scroll-target="#solver-comparison-on-microgrid-t4"><span class="header-section-number">1.4</span> Solver Comparison on MicroGrid T4</a></li>
  <li><a href="#convergence-criteria-comparison" id="toc-convergence-criteria-comparison" class="nav-link" data-scroll-target="#convergence-criteria-comparison"><span class="header-section-number">1.5</span> Convergence Criteria Comparison</a></li>
  <li><a href="#newton-raphson-vs-newton-krylov-benchmark-on-rte-6515" id="toc-newton-raphson-vs-newton-krylov-benchmark-on-rte-6515" class="nav-link" data-scroll-target="#newton-raphson-vs-newton-krylov-benchmark-on-rte-6515"><span class="header-section-number">1.6</span> Newton-Raphson vs Newton-Krylov Benchmark on RTE 6515</a></li>
  </ul></li>
  <li><a href="#power-flow-starting-vector" id="toc-power-flow-starting-vector" class="nav-link" data-scroll-target="#power-flow-starting-vector"><span class="header-section-number">2</span> Power Flow Starting Vector</a>
  <ul class="collapse">
  <li><a href="#available-starting-vector-initialization-modes" id="toc-available-starting-vector-initialization-modes" class="nav-link" data-scroll-target="#available-starting-vector-initialization-modes"><span class="header-section-number">2.1</span> Available Starting Vector Initialization Modes</a></li>
  </ul></li>
  <li><a href="#generator-reactive-capability-curves" id="toc-generator-reactive-capability-curves" class="nav-link" data-scroll-target="#generator-reactive-capability-curves"><span class="header-section-number">3</span> Generator Reactive Capability Curves</a></li>
  <li><a href="#slack-buses-pv-nodes-and-slack-distribution" id="toc-slack-buses-pv-nodes-and-slack-distribution" class="nav-link" data-scroll-target="#slack-buses-pv-nodes-and-slack-distribution"><span class="header-section-number">4</span> Slack Buses, PV Nodes and Slack Distribution</a>
  <ul class="collapse">
  <li><a href="#slack-bus-selection" id="toc-slack-bus-selection" class="nav-link" data-scroll-target="#slack-bus-selection"><span class="header-section-number">4.1</span> Slack Bus Selection</a></li>
  <li><a href="#reference-bus-selection" id="toc-reference-bus-selection" class="nav-link" data-scroll-target="#reference-bus-selection"><span class="header-section-number">4.2</span> Reference Bus Selection</a></li>
  <li><a href="#pv-buses" id="toc-pv-buses" class="nav-link" data-scroll-target="#pv-buses"><span class="header-section-number">4.3</span> PV Buses</a></li>
  <li><a href="#active-power-mismatch-distribution" id="toc-active-power-mismatch-distribution" class="nav-link" data-scroll-target="#active-power-mismatch-distribution"><span class="header-section-number">4.4</span> Active Power Mismatch Distribution</a></li>
  <li><a href="#distributed-slack-implementation" id="toc-distributed-slack-implementation" class="nav-link" data-scroll-target="#distributed-slack-implementation"><span class="header-section-number">4.5</span> Distributed Slack Implementation</a></li>
  <li><a href="#slack-distribution-on-loads-relicapgrid" id="toc-slack-distribution-on-loads-relicapgrid" class="nav-link" data-scroll-target="#slack-distribution-on-loads-relicapgrid"><span class="header-section-number">4.6</span> Slack Distribution on Loads (ReliCapGrid)</a></li>
  <li><a href="#slack-distribution-failure-behavior" id="toc-slack-distribution-failure-behavior" class="nav-link" data-scroll-target="#slack-distribution-failure-behavior"><span class="header-section-number">4.7</span> Slack Distribution Failure Behavior</a></li>
  <li><a href="#reactive-power-sharing-on-a-common-pv-bus" id="toc-reactive-power-sharing-on-a-common-pv-bus" class="nav-link" data-scroll-target="#reactive-power-sharing-on-a-common-pv-bus"><span class="header-section-number">4.8</span> Reactive Power Sharing on a Common PV Bus</a></li>
  <li><a href="#q_equal_proportion-sharing-with-modified-qmax" id="toc-q_equal_proportion-sharing-with-modified-qmax" class="nav-link" data-scroll-target="#q_equal_proportion-sharing-with-modified-qmax"><span class="header-section-number">4.9</span> Q_EQUAL_PROPORTION Sharing with Modified Qmax</a></li>
  </ul></li>
  <li><a href="#convergence-reporting" id="toc-convergence-reporting" class="nav-link" data-scroll-target="#convergence-reporting"><span class="header-section-number">5</span> Convergence Reporting</a>
  <ul class="collapse">
  <li><a href="#fast-convergence-5-iterations" id="toc-fast-convergence-5-iterations" class="nav-link" data-scroll-target="#fast-convergence-5-iterations"><span class="header-section-number">5.1</span> Fast Convergence (5 iterations)</a></li>
  <li><a href="#slow-convergence-15-iterations" id="toc-slow-convergence-15-iterations" class="nav-link" data-scroll-target="#slow-convergence-15-iterations"><span class="header-section-number">5.2</span> Slow Convergence (15 iterations)</a></li>
  <li><a href="#bad-convergence-10-iterations" id="toc-bad-convergence-10-iterations" class="nav-link" data-scroll-target="#bad-convergence-10-iterations"><span class="header-section-number">5.3</span> Bad Convergence (10 iterations)</a></li>
  <li><a href="#divergence" id="toc-divergence" class="nav-link" data-scroll-target="#divergence"><span class="header-section-number">5.4</span> Divergence</a></li>
  </ul></li>
  <li><a href="#handling-bad-convergence" id="toc-handling-bad-convergence" class="nav-link" data-scroll-target="#handling-bad-convergence"><span class="header-section-number">6</span> Handling Bad Convergence</a></li>
  <li><a href="#electrical-islands" id="toc-electrical-islands" class="nav-link" data-scroll-target="#electrical-islands"><span class="header-section-number">7</span> Electrical Islands</a></li>
  <li><a href="#inspecting-load-flow-results" id="toc-inspecting-load-flow-results" class="nav-link" data-scroll-target="#inspecting-load-flow-results"><span class="header-section-number">8</span> Inspecting Load Flow Results</a>
  <ul class="collapse">
  <li><a href="#bus-voltages-magnitude-and-angle" id="toc-bus-voltages-magnitude-and-angle" class="nav-link" data-scroll-target="#bus-voltages-magnitude-and-angle"><span class="header-section-number">8.1</span> Bus Voltages (Magnitude and Angle)</a></li>
  <li><a href="#branch-flows" id="toc-branch-flows" class="nav-link" data-scroll-target="#branch-flows"><span class="header-section-number">8.2</span> Branch Flows</a></li>
  <li><a href="#tap-changers" id="toc-tap-changers" class="nav-link" data-scroll-target="#tap-changers"><span class="header-section-number">8.3</span> Tap Changers</a></li>
  <li><a href="#shunts-generators-loads-svcs" id="toc-shunts-generators-loads-svcs" class="nav-link" data-scroll-target="#shunts-generators-loads-svcs"><span class="header-section-number">8.4</span> Shunts, Generators, Loads, SVCs</a></li>
  </ul></li>
  <li><a href="#facts-and-hvdc-models" id="toc-facts-and-hvdc-models" class="nav-link" data-scroll-target="#facts-and-hvdc-models"><span class="header-section-number">9</span> FACTS and HVDC Models</a>
  <ul class="collapse">
  <li><a href="#static-var-compensators-svcs" id="toc-static-var-compensators-svcs" class="nav-link" data-scroll-target="#static-var-compensators-svcs"><span class="header-section-number">9.1</span> Static VAR Compensators (SVCs)</a></li>
  <li><a href="#hvdc-reduced-model" id="toc-hvdc-reduced-model" class="nav-link" data-scroll-target="#hvdc-reduced-model"><span class="header-section-number">9.2</span> HVDC (Reduced Model)</a></li>
  </ul></li>
  <li><a href="#series-and-shunt-compensators" id="toc-series-and-shunt-compensators" class="nav-link" data-scroll-target="#series-and-shunt-compensators"><span class="header-section-number">10</span> Series and Shunt Compensators</a>
  <ul class="collapse">
  <li><a href="#series-compensators" id="toc-series-compensators" class="nav-link" data-scroll-target="#series-compensators"><span class="header-section-number">10.1</span> Series Compensators</a></li>
  <li><a href="#shunt-compensators" id="toc-shunt-compensators" class="nav-link" data-scroll-target="#shunt-compensators"><span class="header-section-number">10.2</span> Shunt Compensators</a></li>
  </ul></li>
  <li><a href="#tap-changers-for-transformers" id="toc-tap-changers-for-transformers" class="nav-link" data-scroll-target="#tap-changers-for-transformers"><span class="header-section-number">11</span> Tap Changers for Transformers</a>
  <ul class="collapse">
  <li><a href="#phase-tap-changers" id="toc-phase-tap-changers" class="nav-link" data-scroll-target="#phase-tap-changers"><span class="header-section-number">11.1</span> Phase Tap Changers</a></li>
  <li><a href="#ratio-tap-changers" id="toc-ratio-tap-changers" class="nav-link" data-scroll-target="#ratio-tap-changers"><span class="header-section-number">11.2</span> Ratio Tap Changers</a></li>
  <li><a href="#only-one-regulating-control-per-transformer" id="toc-only-one-regulating-control-per-transformer" class="nav-link" data-scroll-target="#only-one-regulating-control-per-transformer"><span class="header-section-number">11.3</span> Only One Regulating Control Per Transformer</a></li>
  </ul></li>
  <li><a href="#zero-impedance-elements" id="toc-zero-impedance-elements" class="nav-link" data-scroll-target="#zero-impedance-elements"><span class="header-section-number">12</span> Zero-Impedance Elements</a></li>
  </ul>
</nav>
</div>
<div id="quarto-margin-sidebar" class="sidebar margin-sidebar zindex-bottom">
</div>
<main class="content column-page-right" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<div class="quarto-title-block"><div><h1 class="title">PowSyBl Load Flow</h1><button type="button" class="btn code-tools-button" id="quarto-code-tools-source"><i class="bi"></i> Code</button></div></div>
<p class="subtitle lead">Hands-On Power System Analysis with PyPowSyBl</p>
</div>



<div class="quarto-title-meta column-page-right">

    
  
    
  </div>
  


</header>


<section id="power-flow-algorithms-and-configuration-parameters" class="level2" data-number="1">
<h2 data-number="1" class="anchored" data-anchor-id="power-flow-algorithms-and-configuration-parameters"><span class="header-section-number">1</span> Power Flow Algorithms and Configuration Parameters</h2>
<p>PyPowSyBl delegates power flow computation to <strong>solver providers</strong>. The default provider is <strong>OpenLoadFlow</strong>, an open-source Java-based solver developed alongside PowSyBl. This section explores the available solvers, their configuration parameters, and compares their behavior on test grids.</p>
<section id="available-load-flow-providers" class="level3" data-number="1.1">
<h3 data-number="1.1" class="anchored" data-anchor-id="available-load-flow-providers"><span class="header-section-number">1.1</span> Available Load Flow Providers</h3>
<div id="931aa073" class="cell" data-execution_count="2">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a>display(lf.get_provider_names())</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>display(lf.get_default_provider())</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<pre><code>['DynaFlow', 'OpenLoadFlow']</code></pre>
</div>
<div class="cell-output cell-output-display">
<pre><code>'OpenLoadFlow'</code></pre>
</div>
</div>
<div id="12a6fd0c" class="cell" data-execution_count="3">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Retrieve full provider parameter metadata</span></span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>params_info <span class="op">=</span> lf.get_provider_parameters().groupby(<span class="st">"category_key"</span>).<span class="bu">apply</span>(<span class="kw">lambda</span> x: x)</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>params_info</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="417">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">description</th>
<th data-quarto-table-cell-role="th">type</th>
<th data-quarto-table-cell-role="th">default</th>
<th data-quarto-table-cell-role="th">possible_values</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">category_key</th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">Automation</th>
<th data-quarto-table-cell-role="th">simulateAutomationSystems</th>
<td>Automation systems simulation</td>
<td>BOOLEAN</td>
<td>false</td>
<td></td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">DC</th>
<th data-quarto-table-cell-role="th">dcApproximationType</th>
<td>DC approximation type</td>
<td>STRING</td>
<td>IGNORE_R</td>
<td>[IGNORE_R, IGNORE_G]</td>
</tr>
<tr class="odd">
<th rowspan="2" data-quarto-table-cell-role="th" data-valign="top">Debug</th>
<th data-quarto-table-cell-role="th">alwaysUpdateNetwork</th>
<td>Update network even if Newton-Raphson algorith...</td>
<td>BOOLEAN</td>
<td>false</td>
<td></td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">debugDir</th>
<td>Directory to dump debug files</td>
<td>STRING</td>
<td></td>
<td></td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">FastRestart</th>
<th data-quarto-table-cell-role="th">actionableSwitchesIds</th>
<td>List of actionable switches IDs (used with fas...</td>
<td>STRING_LIST</td>
<td>[]</td>
<td></td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">...</th>
<th data-quarto-table-cell-role="th">...</th>
<td>...</td>
<td>...</td>
<td>...</td>
<td>...</td>
</tr>
<tr class="odd">
<th rowspan="4" data-quarto-table-cell-role="th" data-valign="top">VoltageControls</th>
<th data-quarto-table-cell-role="th">minPlausibleTargetVoltage</th>
<td>Min plausible target voltage</td>
<td>DOUBLE</td>
<td>0.8</td>
<td></td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">minRealisticVoltage</th>
<td>Min realistic voltage</td>
<td>DOUBLE</td>
<td>0.5</td>
<td></td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">secondaryVoltageControl</th>
<td>Secondary voltage control simulation</td>
<td>BOOLEAN</td>
<td>false</td>
<td></td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">voltageTargetPriorities</th>
<td>Voltage target priorities for voltage controls</td>
<td>STRING_LIST</td>
<td>[GENERATOR, TRANSFORMER, SHUNT]</td>
<td>[GENERATOR, TRANSFORMER, SHUNT]</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">VoltageInit</th>
<th data-quarto-table-cell-role="th">voltageInitModeOverride</th>
<td>Voltage init mode override</td>
<td>STRING</td>
<td>NONE</td>
<td>[NONE, VOLTAGE_MAGNITUDE, FULL_VOLTAGE]</td>
</tr>
</tbody>
</table>

<p>80 rows × 4 columns</p>
</div>
</div>
</div>
</section>
<section id="ac-solvers" class="level3" data-number="1.2">
<h3 data-number="1.2" class="anchored" data-anchor-id="ac-solvers"><span class="header-section-number">1.2</span> AC Solvers</h3>
<p>OpenLoadFlow provides three AC solver types:</p>
<ul>
<li><strong>Newton-Raphson</strong> (default): the classic full Jacobian solver</li>
<li><strong>Fast Decoupled</strong>: uses P-theta / Q-V decoupling for faster iterations</li>
<li><strong>Newton-Krylov</strong>: iterative linear solver, better for very large systems</li>
</ul>
<div id="da53c0e5" class="cell" data-execution_count="4">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"OpenLoadFlow AC solvers available:"</span>,</span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a>      lf.get_provider_parameters(<span class="st">"OpenLoadFlow"</span>).loc[<span class="st">"acSolverType"</span>, <span class="st">"possible_values"</span>])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>OpenLoadFlow AC solvers available: [FAST_DECOUPLED, NEWTON_KRYLOV, NEWTON_RAPHSON]</code></pre>
</div>
</div>
</section>
<section id="dc-solver" class="level3" data-number="1.3">
<h3 data-number="1.3" class="anchored" data-anchor-id="dc-solver"><span class="header-section-number">1.3</span> DC Solver</h3>
<p>The DC approximation linearizes the power flow equations by assuming flat voltage magnitudes (<span class="math inline">\(|V| = 1\)</span> p.u.) and small angle differences (<span class="math inline">\(\sin(\theta) \approx \theta\)</span>). OpenLoadFlow supports multiple DC approximation types:</p>
<div id="788ad128" class="cell" data-execution_count="5">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"OpenLoadFlow DC solver approximations:"</span>,</span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a>      lf.get_provider_parameters(<span class="st">"OpenLoadFlow"</span>).loc[<span class="st">"dcApproximationType"</span>, <span class="st">"possible_values"</span>])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>OpenLoadFlow DC solver approximations: [IGNORE_R, IGNORE_G]</code></pre>
</div>
</div>
</section>
<section id="solver-comparison-on-microgrid-t4" class="level3" data-number="1.4">
<h3 data-number="1.4" class="anchored" data-anchor-id="solver-comparison-on-microgrid-t4"><span class="header-section-number">1.4</span> Solver Comparison on MicroGrid T4</h3>
<p>We now compare all three AC solvers (Newton-Raphson, Fast Decoupled, Newton-Krylov) and the DC approximation on the MicroGrid T4 network. For each solver, we run the power flow and compare: convergence status, iteration count, slack bus mismatch, bus voltage magnitudes, and bus voltage angles.</p>
<div id="91d3f9c7" class="cell" data-execution_count="6">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>solvers <span class="op">=</span> {</span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"NR"</span>: lf.Parameters(provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>}),</span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"FD"</span>: lf.Parameters(provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"FAST_DECOUPLED"</span>}),</span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"NK"</span>: lf.Parameters(provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_KRYLOV"</span>}),</span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"DC"</span>: lf.Parameters()</span>
<span id="cb9-8"><a href="#cb9-8" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb9-9"><a href="#cb9-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-10"><a href="#cb9-10" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> p <span class="kw">in</span> solvers.values():</span>
<span id="cb9-11"><a href="#cb9-11" aria-hidden="true" tabindex="-1"></a>    p.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb9-12"><a href="#cb9-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-13"><a href="#cb9-13" aria-hidden="true" tabindex="-1"></a><span class="co"># Create variants</span></span>
<span id="cb9-14"><a href="#cb9-14" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb9-15"><a href="#cb9-15" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> k <span class="kw">in</span> solvers:</span>
<span id="cb9-16"><a href="#cb9-16" aria-hidden="true" tabindex="-1"></a>    net.clone_variant(base, <span class="ss">f"lf_</span><span class="sc">{</span>k<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb9-17"><a href="#cb9-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-18"><a href="#cb9-18" aria-hidden="true" tabindex="-1"></a><span class="co"># Run load flows</span></span>
<span id="cb9-19"><a href="#cb9-19" aria-hidden="true" tabindex="-1"></a>results <span class="op">=</span> {}</span>
<span id="cb9-20"><a href="#cb9-20" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> {}</span>
<span id="cb9-21"><a href="#cb9-21" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-22"><a href="#cb9-22" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, params <span class="kw">in</span> solvers.items():</span>
<span id="cb9-23"><a href="#cb9-23" aria-hidden="true" tabindex="-1"></a>    net.set_working_variant(<span class="ss">f"lf_</span><span class="sc">{</span>name<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb9-24"><a href="#cb9-24" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> name <span class="op">==</span> <span class="st">"DC"</span>:</span>
<span id="cb9-25"><a href="#cb9-25" aria-hidden="true" tabindex="-1"></a>        res <span class="op">=</span> lf.run_dc(net, params)[<span class="dv">0</span>]</span>
<span id="cb9-26"><a href="#cb9-26" aria-hidden="true" tabindex="-1"></a>    <span class="cf">else</span>:</span>
<span id="cb9-27"><a href="#cb9-27" aria-hidden="true" tabindex="-1"></a>        res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb9-28"><a href="#cb9-28" aria-hidden="true" tabindex="-1"></a>    buses <span class="op">=</span> net.get_buses()</span>
<span id="cb9-29"><a href="#cb9-29" aria-hidden="true" tabindex="-1"></a>    results[name] <span class="op">=</span> {<span class="st">"v_mag"</span>: buses.v_mag.copy(), <span class="st">"v_angle"</span>: buses.v_angle.copy()}</span>
<span id="cb9-30"><a href="#cb9-30" aria-hidden="true" tabindex="-1"></a>    lf_results[name] <span class="op">=</span> res</span>
<span id="cb9-31"><a href="#cb9-31" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-32"><a href="#cb9-32" aria-hidden="true" tabindex="-1"></a><span class="co"># Load-flow summary</span></span>
<span id="cb9-33"><a href="#cb9-33" aria-hidden="true" tabindex="-1"></a>df_loadflow_results <span class="op">=</span> pd.DataFrame({</span>
<span id="cb9-34"><a href="#cb9-34" aria-hidden="true" tabindex="-1"></a>    name: {</span>
<span id="cb9-35"><a href="#cb9-35" aria-hidden="true" tabindex="-1"></a>        <span class="st">"type"</span>: <span class="st">"DC"</span> <span class="cf">if</span> name <span class="op">==</span> <span class="st">"DC"</span> <span class="cf">else</span> <span class="st">"AC"</span>,</span>
<span id="cb9-36"><a href="#cb9-36" aria-hidden="true" tabindex="-1"></a>        <span class="st">"status"</span>: <span class="bu">str</span>(res.status),</span>
<span id="cb9-37"><a href="#cb9-37" aria-hidden="true" tabindex="-1"></a>        <span class="st">"iterations"</span>: <span class="bu">getattr</span>(res, <span class="st">"iteration_count"</span>, <span class="va">None</span>),</span>
<span id="cb9-38"><a href="#cb9-38" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_P_MW"</span>: (</span>
<span id="cb9-39"><a href="#cb9-39" aria-hidden="true" tabindex="-1"></a>            res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch</span>
<span id="cb9-40"><a href="#cb9-40" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="bu">getattr</span>(res, <span class="st">"slack_bus_results"</span>, <span class="va">None</span>) <span class="cf">else</span> <span class="va">None</span></span>
<span id="cb9-41"><a href="#cb9-41" aria-hidden="true" tabindex="-1"></a>        )</span>
<span id="cb9-42"><a href="#cb9-42" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb9-43"><a href="#cb9-43" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, res <span class="kw">in</span> lf_results.items()</span>
<span id="cb9-44"><a href="#cb9-44" aria-hidden="true" tabindex="-1"></a>}).T</span>
<span id="cb9-45"><a href="#cb9-45" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-46"><a href="#cb9-46" aria-hidden="true" tabindex="-1"></a><span class="co"># Bus voltage magnitudes</span></span>
<span id="cb9-47"><a href="#cb9-47" aria-hidden="true" tabindex="-1"></a>df_v_mag <span class="op">=</span> pd.DataFrame({name: r[<span class="st">"v_mag"</span>] <span class="cf">for</span> name, r <span class="kw">in</span> results.items()}).<span class="bu">round</span>(<span class="dv">2</span>)</span>
<span id="cb9-48"><a href="#cb9-48" aria-hidden="true" tabindex="-1"></a>df_v_mag_fmt <span class="op">=</span> df_v_mag.copy()</span>
<span id="cb9-49"><a href="#cb9-49" aria-hidden="true" tabindex="-1"></a>df_v_mag_fmt.index <span class="op">=</span> df_v_mag_fmt.index.astype(<span class="bu">str</span>).<span class="bu">str</span>[:<span class="dv">5</span>]</span>
<span id="cb9-50"><a href="#cb9-50" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-51"><a href="#cb9-51" aria-hidden="true" tabindex="-1"></a><span class="co"># Bus voltage angles</span></span>
<span id="cb9-52"><a href="#cb9-52" aria-hidden="true" tabindex="-1"></a>df_v_angle <span class="op">=</span> pd.DataFrame({name: r[<span class="st">"v_angle"</span>] <span class="cf">for</span> name, r <span class="kw">in</span> results.items()}).<span class="bu">round</span>(<span class="dv">2</span>)</span>
<span id="cb9-53"><a href="#cb9-53" aria-hidden="true" tabindex="-1"></a>df_v_angle_fmt <span class="op">=</span> df_v_angle.copy()</span>
<span id="cb9-54"><a href="#cb9-54" aria-hidden="true" tabindex="-1"></a>df_v_angle_fmt.index <span class="op">=</span> df_v_angle_fmt.index.astype(<span class="bu">str</span>).<span class="bu">str</span>[:<span class="dv">5</span>]</span>
<span id="cb9-55"><a href="#cb9-55" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-56"><a href="#cb9-56" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Load Flow Results:"</span>)</span>
<span id="cb9-57"><a href="#cb9-57" aria-hidden="true" tabindex="-1"></a>display(df_loadflow_results)</span>
<span id="cb9-58"><a href="#cb9-58" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">Bus voltage [kV] results by solver:"</span>)</span>
<span id="cb9-59"><a href="#cb9-59" aria-hidden="true" tabindex="-1"></a>display(df_v_mag_fmt)</span>
<span id="cb9-60"><a href="#cb9-60" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">Bus angle [deg] results by solver:"</span>)</span>
<span id="cb9-61"><a href="#cb9-61" aria-hidden="true" tabindex="-1"></a>display(df_v_angle_fmt)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Load Flow Results:</code></pre>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">type</th>
<th data-quarto-table-cell-role="th">status</th>
<th data-quarto-table-cell-role="th">iterations</th>
<th data-quarto-table-cell-role="th">slack_P_MW</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">NR</th>
<td>AC</td>
<td>ComponentStatus.CONVERGED</td>
<td>10</td>
<td>-0.00611</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">FD</th>
<td>AC</td>
<td>ComponentStatus.CONVERGED</td>
<td>18</td>
<td>-0.03512</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">NK</th>
<td>AC</td>
<td>ComponentStatus.CONVERGED</td>
<td>16</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">DC</th>
<td>DC</td>
<td>ComponentStatus.CONVERGED</td>
<td>0</td>
<td>-0.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-stdout">
<pre><code>
Bus voltage [kV] results by solver:</code></pre>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">NR</th>
<th data-quarto-table-cell-role="th">FD</th>
<th data-quarto-table-cell-role="th">NK</th>
<th data-quarto-table-cell-role="th">DC</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">8bbd7</th>
<td>115.50000</td>
<td>115.50000</td>
<td>115.50000</td>
<td>NaN</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">469df</th>
<td>414.81000</td>
<td>414.81000</td>
<td>414.71000</td>
<td>NaN</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">69ef0</th>
<td>226.24000</td>
<td>226.24000</td>
<td>226.20000</td>
<td>NaN</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">4ba71</th>
<td>10.40000</td>
<td>10.40000</td>
<td>10.41000</td>
<td>NaN</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">929ba</th>
<td>21.99000</td>
<td>21.99000</td>
<td>21.99000</td>
<td>NaN</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">d0486</th>
<td>223.35000</td>
<td>223.35000</td>
<td>223.23000</td>
<td>NaN</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">b10b1</th>
<td>224.18000</td>
<td>224.18000</td>
<td>224.13000</td>
<td>NaN</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">c1d5b</th>
<td>224.28000</td>
<td>224.28000</td>
<td>224.25000</td>
<td>NaN</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">c1d5b</th>
<td>411.06000</td>
<td>411.06000</td>
<td>410.97000</td>
<td>NaN</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">8d8a8</th>
<td>16.03000</td>
<td>16.03000</td>
<td>16.03000</td>
<td>NaN</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2a37d</th>
<td>16.02000</td>
<td>16.02000</td>
<td>16.02000</td>
<td>NaN</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-stdout">
<pre><code>
Bus angle [deg] results by solver:</code></pre>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">NR</th>
<th data-quarto-table-cell-role="th">FD</th>
<th data-quarto-table-cell-role="th">NK</th>
<th data-quarto-table-cell-role="th">DC</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">8bbd7</th>
<td>1.35000</td>
<td>1.35000</td>
<td>1.37000</td>
<td>1.41000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">469df</th>
<td>0.00000</td>
<td>0.00000</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">69ef0</th>
<td>1.75000</td>
<td>1.75000</td>
<td>1.81000</td>
<td>1.85000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">4ba71</th>
<td>3.59000</td>
<td>3.59000</td>
<td>3.73000</td>
<td>3.51000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">929ba</th>
<td>1.35000</td>
<td>1.35000</td>
<td>1.42000</td>
<td>1.57000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">d0486</th>
<td>5.26000</td>
<td>5.26000</td>
<td>5.39000</td>
<td>5.37000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">b10b1</th>
<td>0.72000</td>
<td>0.72000</td>
<td>0.76000</td>
<td>0.81000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">c1d5b</th>
<td>17.86000</td>
<td>17.86000</td>
<td>18.21000</td>
<td>17.46000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">c1d5b</th>
<td>0.17000</td>
<td>0.17000</td>
<td>0.24000</td>
<td>0.10000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">8d8a8</th>
<td>21.58000</td>
<td>21.58000</td>
<td>22.07000</td>
<td>21.07000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2a37d</th>
<td>19.57000</td>
<td>19.57000</td>
<td>19.99000</td>
<td>19.14000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="convergence-criteria-comparison" class="level3" data-number="1.5">
<h3 data-number="1.5" class="anchored" data-anchor-id="convergence-criteria-comparison"><span class="header-section-number">1.5</span> Convergence Criteria Comparison</h3>
<p>The Newton-Raphson solver uses stopping criteria to decide when the solution has converged. Tighter tolerances produce more accurate results but require more iterations. Here we compare a tight (0.01) vs.&nbsp;loose (1.0) mismatch tolerance across all equation types:</p>
<div id="f94f311f" class="cell" data-execution_count="7">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a>PARAMS_tight <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"newtonRaphsonStoppingCriteriaType"</span>: <span class="st">"PER_EQUATION_TYPE_CRITERIA"</span>,</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxActivePowerMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxReactivePowerMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxVoltageMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxAngleMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxRatioMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxSusceptanceMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxNewtonRaphsonIterations"</span>: <span class="st">"50"</span></span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a>PARAMS_loose <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb13-17"><a href="#cb13-17" aria-hidden="true" tabindex="-1"></a>    <span class="st">"newtonRaphsonStoppingCriteriaType"</span>: <span class="st">"PER_EQUATION_TYPE_CRITERIA"</span>,</span>
<span id="cb13-18"><a href="#cb13-18" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxActivePowerMismatch"</span>: <span class="st">"1.0"</span>,</span>
<span id="cb13-19"><a href="#cb13-19" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxReactivePowerMismatch"</span>: <span class="st">"1.0"</span>,</span>
<span id="cb13-20"><a href="#cb13-20" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxVoltageMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb13-21"><a href="#cb13-21" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxAngleMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb13-22"><a href="#cb13-22" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxRatioMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb13-23"><a href="#cb13-23" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxSusceptanceMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb13-24"><a href="#cb13-24" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxNewtonRaphsonIterations"</span>: <span class="st">"50"</span></span>
<span id="cb13-25"><a href="#cb13-25" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb13-26"><a href="#cb13-26" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-27"><a href="#cb13-27" aria-hidden="true" tabindex="-1"></a>cases <span class="op">=</span> {<span class="st">"0.01MW tolerance"</span>: PARAMS_tight, <span class="st">"1MW tolerance"</span>: PARAMS_loose}</span>
<span id="cb13-28"><a href="#cb13-28" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-29"><a href="#cb13-29" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb13-30"><a href="#cb13-30" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> k <span class="kw">in</span> cases:</span>
<span id="cb13-31"><a href="#cb13-31" aria-hidden="true" tabindex="-1"></a>    net.clone_variant(base, <span class="ss">f"conv_</span><span class="sc">{</span>k<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb13-32"><a href="#cb13-32" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-33"><a href="#cb13-33" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> {}</span>
<span id="cb13-34"><a href="#cb13-34" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, params <span class="kw">in</span> cases.items():</span>
<span id="cb13-35"><a href="#cb13-35" aria-hidden="true" tabindex="-1"></a>    net.set_working_variant(<span class="ss">f"conv_</span><span class="sc">{</span>name<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb13-36"><a href="#cb13-36" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb13-37"><a href="#cb13-37" aria-hidden="true" tabindex="-1"></a>    lf_results[name] <span class="op">=</span> res</span>
<span id="cb13-38"><a href="#cb13-38" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-39"><a href="#cb13-39" aria-hidden="true" tabindex="-1"></a>df_conv <span class="op">=</span> pd.DataFrame({</span>
<span id="cb13-40"><a href="#cb13-40" aria-hidden="true" tabindex="-1"></a>    name: {<span class="st">"status"</span>: <span class="bu">str</span>(r.status), <span class="st">"iterations"</span>: r.iteration_count}</span>
<span id="cb13-41"><a href="#cb13-41" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, r <span class="kw">in</span> lf_results.items()</span>
<span id="cb13-42"><a href="#cb13-42" aria-hidden="true" tabindex="-1"></a>}).T</span>
<span id="cb13-43"><a href="#cb13-43" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-44"><a href="#cb13-44" aria-hidden="true" tabindex="-1"></a>display(df_conv)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">status</th>
<th data-quarto-table-cell-role="th">iterations</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0.01MW tolerance</th>
<td>ComponentStatus.CONVERGED</td>
<td>10</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1MW tolerance</th>
<td>ComponentStatus.CONVERGED</td>
<td>6</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="newton-raphson-vs-newton-krylov-benchmark-on-rte-6515" class="level3" data-number="1.6">
<h3 data-number="1.6" class="anchored" data-anchor-id="newton-raphson-vs-newton-krylov-benchmark-on-rte-6515"><span class="header-section-number">1.6</span> Newton-Raphson vs Newton-Krylov Benchmark on RTE 6515</h3>
<p>For large networks (thousands of buses), the choice of linear solver inside Newton-Raphson becomes critical. The <strong>Newton-Krylov</strong> solver avoids the full Jacobian factorization by using an iterative (GMRES-based) linear solver, which can be faster on very large systems. We benchmark both on the 6,515-bus RTE network:</p>
<div id="a62608f9" class="cell" data-execution_count="8">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_rte_6515()</span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> params(kind, solver):</span>
<span id="cb14-4"><a href="#cb14-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lf.Parameters(</span>
<span id="cb14-5"><a href="#cb14-5" aria-hidden="true" tabindex="-1"></a>        voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.UNIFORM_VALUES,</span>
<span id="cb14-6"><a href="#cb14-6" aria-hidden="true" tabindex="-1"></a>        distributed_slack<span class="op">=</span>(kind <span class="op">==</span> <span class="st">"STANDARD"</span>),</span>
<span id="cb14-7"><a href="#cb14-7" aria-hidden="true" tabindex="-1"></a>        use_reactive_limits<span class="op">=</span>(kind <span class="op">==</span> <span class="st">"STANDARD"</span>),</span>
<span id="cb14-8"><a href="#cb14-8" aria-hidden="true" tabindex="-1"></a>        phase_shifter_regulation_on<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb14-9"><a href="#cb14-9" aria-hidden="true" tabindex="-1"></a>        transformer_voltage_control_on<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb14-10"><a href="#cb14-10" aria-hidden="true" tabindex="-1"></a>        component_mode<span class="op">=</span>lf.ComponentMode.MAIN_CONNECTED,</span>
<span id="cb14-11"><a href="#cb14-11" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: solver},</span>
<span id="cb14-12"><a href="#cb14-12" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb14-13"><a href="#cb14-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-14"><a href="#cb14-14" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bench(kind, solver, runs<span class="op">=</span><span class="dv">10</span>, warmup<span class="op">=</span><span class="dv">2</span>):</span>
<span id="cb14-15"><a href="#cb14-15" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> params(kind, solver)</span>
<span id="cb14-16"><a href="#cb14-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(warmup):</span>
<span id="cb14-17"><a href="#cb14-17" aria-hidden="true" tabindex="-1"></a>        lf.run_ac(net, parameters<span class="op">=</span>p)</span>
<span id="cb14-18"><a href="#cb14-18" aria-hidden="true" tabindex="-1"></a>    times <span class="op">=</span> []</span>
<span id="cb14-19"><a href="#cb14-19" aria-hidden="true" tabindex="-1"></a>    last <span class="op">=</span> <span class="va">None</span></span>
<span id="cb14-20"><a href="#cb14-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(runs):</span>
<span id="cb14-21"><a href="#cb14-21" aria-hidden="true" tabindex="-1"></a>        t0 <span class="op">=</span> time.perf_counter()</span>
<span id="cb14-22"><a href="#cb14-22" aria-hidden="true" tabindex="-1"></a>        last <span class="op">=</span> lf.run_ac(net, parameters<span class="op">=</span>p)</span>
<span id="cb14-23"><a href="#cb14-23" aria-hidden="true" tabindex="-1"></a>        times.append((time.perf_counter() <span class="op">-</span> t0) <span class="op">*</span> <span class="dv">1000</span>)</span>
<span id="cb14-24"><a href="#cb14-24" aria-hidden="true" tabindex="-1"></a>    cr <span class="op">=</span> last[<span class="dv">0</span>]</span>
<span id="cb14-25"><a href="#cb14-25" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"</span><span class="sc">{</span>kind<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>solver<span class="sc">}</span><span class="ss"> | status=</span><span class="sc">{</span>cr<span class="sc">.</span>status<span class="sc">}</span><span class="ss"> | iters=</span><span class="sc">{</span>cr<span class="sc">.</span>iteration_count<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb14-26"><a href="#cb14-26" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  runs=</span><span class="sc">{</span>runs<span class="sc">}</span><span class="ss"> (warmup=</span><span class="sc">{</span>warmup<span class="sc">}</span><span class="ss">)"</span>)</span>
<span id="cb14-27"><a href="#cb14-27" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  best  : </span><span class="sc">{</span><span class="bu">min</span>(times)<span class="sc">:.2f}</span><span class="ss"> ms"</span>)</span>
<span id="cb14-28"><a href="#cb14-28" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  median: </span><span class="sc">{</span>stats<span class="sc">.</span>median(times)<span class="sc">:.2f}</span><span class="ss"> ms"</span>)</span>
<span id="cb14-29"><a href="#cb14-29" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  mean  : </span><span class="sc">{</span>stats<span class="sc">.</span>mean(times)<span class="sc">:.2f}</span><span class="ss"> ms"</span>)</span>
<span id="cb14-30"><a href="#cb14-30" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-31"><a href="#cb14-31" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> kind <span class="kw">in</span> (<span class="st">"BASIC"</span>, <span class="st">"STANDARD"</span>):</span>
<span id="cb14-32"><a href="#cb14-32" aria-hidden="true" tabindex="-1"></a>    bench(kind, <span class="st">"NEWTON_RAPHSON"</span>, runs<span class="op">=</span><span class="dv">10</span>, warmup<span class="op">=</span><span class="dv">2</span>)</span>
<span id="cb14-33"><a href="#cb14-33" aria-hidden="true" tabindex="-1"></a>    bench(kind, <span class="st">"NEWTON_KRYLOV"</span>, runs<span class="op">=</span><span class="dv">10</span>, warmup<span class="op">=</span><span class="dv">2</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>BASIC NEWTON_RAPHSON | status=ComponentStatus.CONVERGED | iters=4
  runs=10 (warmup=2)
  best  : 122.24 ms
  median: 123.87 ms
  mean  : 126.39 ms
BASIC NEWTON_KRYLOV | status=ComponentStatus.CONVERGED | iters=22
  runs=10 (warmup=2)
  best  : 144.91 ms
  median: 145.56 ms
  mean  : 147.24 ms
STANDARD NEWTON_RAPHSON | status=ComponentStatus.CONVERGED | iters=10
  runs=10 (warmup=2)
  best  : 204.89 ms
  median: 206.82 ms
  mean  : 207.72 ms
STANDARD NEWTON_KRYLOV | status=ComponentStatus.CONVERGED | iters=30
  runs=10 (warmup=2)
  best  : 217.15 ms
  median: 218.35 ms
  mean  : 221.56 ms</code></pre>
</div>
</div>
<hr>
</section>
</section>
<section id="power-flow-starting-vector" class="level2" data-number="2">
<h2 data-number="2" class="anchored" data-anchor-id="power-flow-starting-vector"><span class="header-section-number">2</span> Power Flow Starting Vector</h2>
<p>The initial guess (starting vector) for the Newton-Raphson solver significantly impacts convergence speed and reliability. A good starting point reduces the number of iterations needed and can prevent divergence on difficult cases.</p>
<section id="available-starting-vector-initialization-modes" class="level3" data-number="2.1">
<h3 data-number="2.1" class="anchored" data-anchor-id="available-starting-vector-initialization-modes"><span class="header-section-number">2.1</span> Available Starting Vector Initialization Modes</h3>
<ul>
<li><strong>UNIFORM_VALUES</strong>: flat start (<span class="math inline">\(|V| = 1\)</span> p.u., <span class="math inline">\(\theta = 0\)</span>) — the simplest but often slowest to converge</li>
<li><strong>VOLTAGE_MAGNITUDE</strong>: uses generator voltage setpoints as initial magnitude guesses</li>
<li><strong>DC_VALUES</strong>: initializes angles from a DC power flow solution</li>
<li><strong>FULL_VOLTAGE</strong>: combines DC_VALUES (for angles) + VOLTAGE_MAGNITUDE (for magnitudes) — generally the best</li>
<li><strong>PREVIOUS_VALUES</strong>: reuses the state from a prior solve — ideal for sequential studies with small perturbations</li>
</ul>
<div id="09fd0bdf" class="cell" data-execution_count="9">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb16"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb16-1"><a href="#cb16-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb16-2"><a href="#cb16-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-3"><a href="#cb16-3" aria-hidden="true" tabindex="-1"></a>START_MODES <span class="op">=</span> {</span>
<span id="cb16-4"><a href="#cb16-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"UNIFORM"</span>: lf.Parameters(voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.UNIFORM_VALUES),</span>
<span id="cb16-5"><a href="#cb16-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"VOLTAGE_MAG"</span>: lf.Parameters(</span>
<span id="cb16-6"><a href="#cb16-6" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{<span class="st">"voltageInitModeOverride"</span>: <span class="st">"VOLTAGE_MAGNITUDE"</span>}</span>
<span id="cb16-7"><a href="#cb16-7" aria-hidden="true" tabindex="-1"></a>    ),</span>
<span id="cb16-8"><a href="#cb16-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"DC_VALUES"</span>: lf.Parameters(voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.DC_VALUES),</span>
<span id="cb16-9"><a href="#cb16-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"FULL_VOLT"</span>: lf.Parameters(</span>
<span id="cb16-10"><a href="#cb16-10" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{<span class="st">"voltageInitModeOverride"</span>: <span class="st">"FULL_VOLTAGE"</span>}</span>
<span id="cb16-11"><a href="#cb16-11" aria-hidden="true" tabindex="-1"></a>    ),</span>
<span id="cb16-12"><a href="#cb16-12" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb16-13"><a href="#cb16-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-14"><a href="#cb16-14" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb16-15"><a href="#cb16-15" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> k <span class="kw">in</span> <span class="bu">list</span>(START_MODES) <span class="op">+</span> [<span class="st">"PREVIOUS"</span>]:</span>
<span id="cb16-16"><a href="#cb16-16" aria-hidden="true" tabindex="-1"></a>    net.clone_variant(base, <span class="ss">f"sv_</span><span class="sc">{</span>k<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb16-17"><a href="#cb16-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-18"><a href="#cb16-18" aria-hidden="true" tabindex="-1"></a>rows <span class="op">=</span> {}</span>
<span id="cb16-19"><a href="#cb16-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-20"><a href="#cb16-20" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, init <span class="kw">in</span> START_MODES.items():</span>
<span id="cb16-21"><a href="#cb16-21" aria-hidden="true" tabindex="-1"></a>    net.set_working_variant(<span class="ss">f"sv_</span><span class="sc">{</span>name<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb16-22"><a href="#cb16-22" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> lf.Parameters(</span>
<span id="cb16-23"><a href="#cb16-23" aria-hidden="true" tabindex="-1"></a>        voltage_init_mode<span class="op">=</span>init.voltage_init_mode,</span>
<span id="cb16-24"><a href="#cb16-24" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{</span>
<span id="cb16-25"><a href="#cb16-25" aria-hidden="true" tabindex="-1"></a>            <span class="op">**</span><span class="bu">getattr</span>(init, <span class="st">"provider_parameters"</span>, {}),</span>
<span id="cb16-26"><a href="#cb16-26" aria-hidden="true" tabindex="-1"></a>            <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb16-27"><a href="#cb16-27" aria-hidden="true" tabindex="-1"></a>            <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb16-28"><a href="#cb16-28" aria-hidden="true" tabindex="-1"></a>        },</span>
<span id="cb16-29"><a href="#cb16-29" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb16-30"><a href="#cb16-30" aria-hidden="true" tabindex="-1"></a>    p.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb16-31"><a href="#cb16-31" aria-hidden="true" tabindex="-1"></a>    report <span class="op">=</span> rp.ReportNode()</span>
<span id="cb16-32"><a href="#cb16-32" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, p, report_node<span class="op">=</span>report)[<span class="dv">0</span>]</span>
<span id="cb16-33"><a href="#cb16-33" aria-hidden="true" tabindex="-1"></a>    fx0 <span class="op">=</span> <span class="va">None</span></span>
<span id="cb16-34"><a href="#cb16-34" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> line <span class="kw">in</span> <span class="bu">str</span>(report).splitlines():</span>
<span id="cb16-35"><a href="#cb16-35" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="st">"Newton-Raphson norm |f(x)|="</span> <span class="kw">in</span> line:</span>
<span id="cb16-36"><a href="#cb16-36" aria-hidden="true" tabindex="-1"></a>            fx0 <span class="op">=</span> <span class="bu">float</span>(line.split(<span class="st">"="</span>)[<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb16-37"><a href="#cb16-37" aria-hidden="true" tabindex="-1"></a>            <span class="cf">break</span></span>
<span id="cb16-38"><a href="#cb16-38" aria-hidden="true" tabindex="-1"></a>    rows[name] <span class="op">=</span> {<span class="st">"|f(x)| initial"</span>: fx0, <span class="st">"iterations"</span>: res.iteration_count}</span>
<span id="cb16-39"><a href="#cb16-39" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-40"><a href="#cb16-40" aria-hidden="true" tabindex="-1"></a><span class="co"># PREVIOUS_VALUES case</span></span>
<span id="cb16-41"><a href="#cb16-41" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"sv_PREVIOUS"</span>)</span>
<span id="cb16-42"><a href="#cb16-42" aria-hidden="true" tabindex="-1"></a>p_prev <span class="op">=</span> lf.Parameters(</span>
<span id="cb16-43"><a href="#cb16-43" aria-hidden="true" tabindex="-1"></a>    voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.UNIFORM_VALUES,</span>
<span id="cb16-44"><a href="#cb16-44" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>},</span>
<span id="cb16-45"><a href="#cb16-45" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb16-46"><a href="#cb16-46" aria-hidden="true" tabindex="-1"></a>p_prev.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb16-47"><a href="#cb16-47" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, p_prev)</span>
<span id="cb16-48"><a href="#cb16-48" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-49"><a href="#cb16-49" aria-hidden="true" tabindex="-1"></a>p_prev2 <span class="op">=</span> lf.Parameters(</span>
<span id="cb16-50"><a href="#cb16-50" aria-hidden="true" tabindex="-1"></a>    voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.PREVIOUS_VALUES,</span>
<span id="cb16-51"><a href="#cb16-51" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb16-52"><a href="#cb16-52" aria-hidden="true" tabindex="-1"></a>        <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb16-53"><a href="#cb16-53" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb16-54"><a href="#cb16-54" aria-hidden="true" tabindex="-1"></a>    },</span>
<span id="cb16-55"><a href="#cb16-55" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb16-56"><a href="#cb16-56" aria-hidden="true" tabindex="-1"></a>p_prev2.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb16-57"><a href="#cb16-57" aria-hidden="true" tabindex="-1"></a>report2 <span class="op">=</span> rp.ReportNode()</span>
<span id="cb16-58"><a href="#cb16-58" aria-hidden="true" tabindex="-1"></a>res2 <span class="op">=</span> lf.run_ac(net, p_prev2, report_node<span class="op">=</span>report2)[<span class="dv">0</span>]</span>
<span id="cb16-59"><a href="#cb16-59" aria-hidden="true" tabindex="-1"></a>fx_prev <span class="op">=</span> <span class="va">None</span></span>
<span id="cb16-60"><a href="#cb16-60" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> line <span class="kw">in</span> <span class="bu">str</span>(report2).splitlines():</span>
<span id="cb16-61"><a href="#cb16-61" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="st">"Newton-Raphson norm |f(x)|="</span> <span class="kw">in</span> line:</span>
<span id="cb16-62"><a href="#cb16-62" aria-hidden="true" tabindex="-1"></a>        fx_prev <span class="op">=</span> <span class="bu">float</span>(line.split(<span class="st">"="</span>)[<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb16-63"><a href="#cb16-63" aria-hidden="true" tabindex="-1"></a>        <span class="cf">break</span></span>
<span id="cb16-64"><a href="#cb16-64" aria-hidden="true" tabindex="-1"></a>rows[<span class="st">"PREVIOUS"</span>] <span class="op">=</span> {<span class="st">"|f(x)| initial"</span>: fx_prev, <span class="st">"iterations"</span>: res2.iteration_count}</span>
<span id="cb16-65"><a href="#cb16-65" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb16-66"><a href="#cb16-66" aria-hidden="true" tabindex="-1"></a>pd.DataFrame(rows).T</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="423">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">|f(x)| initial</th>
<th data-quarto-table-cell-role="th">iterations</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">UNIFORM</th>
<td>38.34017</td>
<td>10.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">VOLTAGE_MAG</th>
<td>36.88026</td>
<td>9.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">DC_VALUES</th>
<td>29.09679</td>
<td>9.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">FULL_VOLT</th>
<td>23.70043</td>
<td>9.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">PREVIOUS</th>
<td>0.26429</td>
<td>8.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<hr>
</section>
</section>
<section id="generator-reactive-capability-curves" class="level2" data-number="3">
<h2 data-number="3" class="anchored" data-anchor-id="generator-reactive-capability-curves"><span class="header-section-number">3</span> Generator Reactive Capability Curves</h2>
<p>Real generators have operating limits defined by a <strong>P-Q capability diagram</strong>: the feasible region of active power (P) and reactive power (Q) that the machine can deliver simultaneously. These curves are constrained by rotor current limits, stator current limits, and turbine power limits.</p>
<p>PowSyBl supports these curves natively — when <code>use_reactive_limits=True</code>, the solver enforces them by switching PV buses to PQ when a generator hits its reactive limit.</p>
<div id="d1095b7c" class="cell" data-execution_count="10">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>gens_micro <span class="op">=</span> net.get_generators()</span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a>gens_micro</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="424">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">energy_source</th>
<th data-quarto-table-cell-role="th">target_p</th>
<th data-quarto-table-cell-role="th">min_p</th>
<th data-quarto-table-cell-role="th">max_p</th>
<th data-quarto-table-cell-role="th">min_q</th>
<th data-quarto-table-cell-role="th">max_q</th>
<th data-quarto-table-cell-role="th">rated_s</th>
<th data-quarto-table-cell-role="th">reactive_limits_kind</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">target_q</th>
<th data-quarto-table-cell-role="th">voltage_regulator_on</th>
<th data-quarto-table-cell-role="th">regulated_element_id</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
<th data-quarto-table-cell-role="th">voltage_level_id</th>
<th data-quarto-table-cell-role="th">bus_id</th>
<th data-quarto-table-cell-role="th">connected</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">3a3b27be-b18b-4385-b557-6735d733baf0</th>
<td>BE-G1</td>
<td>OTHER</td>
<td>90.00000</td>
<td>50.00000</td>
<td>200.00000</td>
<td>NaN</td>
<td>NaN</td>
<td>300.00000</td>
<td>CURVE</td>
<td>115.50000</td>
<td>100.25600</td>
<td>True</td>
<td>a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</td>
<td>-90.00000</td>
<td>84.48490</td>
<td>6588.61008</td>
<td>4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386</td>
<td>4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">550ebe0d-f2b2-48c1-991f-cebea43a21aa</th>
<td>BE-G2</td>
<td>OTHER</td>
<td>118.00000</td>
<td>50.00000</td>
<td>200.00000</td>
<td>-200.00000</td>
<td>200.00000</td>
<td>300.00000</td>
<td>MIN_MAX</td>
<td>21.98700</td>
<td>18.72030</td>
<td>True</td>
<td>550ebe0d-f2b2-48c1-991f-cebea43a21aa</td>
<td>-118.00000</td>
<td>-85.60340</td>
<td>3828.00688</td>
<td>929ba893-c9dc-44d7-b1fd-30834bd3ab85</td>
<td>929ba893-c9dc-44d7-b1fd-30834bd3ab85_0</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>NL-G2</td>
<td>OTHER</td>
<td>140.00000</td>
<td>130.00000</td>
<td>250.00000</td>
<td>0.00000</td>
<td>200.00000</td>
<td>250.00000</td>
<td>MIN_MAX</td>
<td>16.01775</td>
<td>77.74300</td>
<td>True</td>
<td>2844585c-0d35-488d-a449-685bcd57afbf</td>
<td>-140.00000</td>
<td>-15.85577</td>
<td>5078.47704</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f_0</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>NL-G3</td>
<td>OTHER</td>
<td>150.00000</td>
<td>130.00000</td>
<td>250.00000</td>
<td>0.00000</td>
<td>200.00000</td>
<td>250.00000</td>
<td>MIN_MAX</td>
<td>16.01775</td>
<td>83.29600</td>
<td>True</td>
<td>1dc9afba-23b5-41a0-8540-b479ed8baf4b</td>
<td>-150.00000</td>
<td>-15.85577</td>
<td>5436.78273</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f_0</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">9c3b8f97-7972-477d-9dc8-87365cc0ad0e</th>
<td>NL-G1</td>
<td>OTHER</td>
<td>600.49270</td>
<td>300.00000</td>
<td>1000.00000</td>
<td>0.00000</td>
<td>600.00000</td>
<td>1100.00000</td>
<td>MIN_MAX</td>
<td>16.03350</td>
<td>386.92256</td>
<td>True</td>
<td>9c3b8f97-7972-477d-9dc8-87365cc0ad0e</td>
<td>-557.88449</td>
<td>-226.18082</td>
<td>21677.08384</td>
<td>8d8a82ba-b5b0-4e94-861a-192af055f2b8</td>
<td>8d8a82ba-b5b0-4e94-861a-192af055f2b8_0</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="366ad732" class="cell" data-execution_count="11">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a>g_curve <span class="op">=</span> <span class="st">"3a3b27be-b18b-4385-b557-6735d733baf0"</span>  <span class="co"># BE-G1</span></span>
<span id="cb18-2"><a href="#cb18-2" aria-hidden="true" tabindex="-1"></a>display(net.get_reactive_capability_curve_points())</span>
<span id="cb18-3"><a href="#cb18-3" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, lf.Parameters())</span>
<span id="cb18-4"><a href="#cb18-4" aria-hidden="true" tabindex="-1"></a>plot_curve(net, g_curve)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">min_q</th>
<th data-quarto-table-cell-role="th">max_q</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th">num</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th rowspan="3" data-quarto-table-cell-role="th" data-valign="top">3a3b27be-b18b-4385-b557-6735d733baf0</th>
<th data-quarto-table-cell-role="th">0</th>
<td>-100.00000</td>
<td>-200.00000</td>
<td>200.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1</th>
<td>0.00000</td>
<td>-300.00000</td>
<td>300.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2</th>
<td>100.00000</td>
<td>-200.00000</td>
<td>200.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-display">
<div>
<figure class="figure">
<p><img src="02-load-flow_files/figure-html/cell-12-output-2.png" width="404" height="430" class="figure-img"></p>
</figure>
</div>
</div>
</div>
<hr>
</section>
<section id="slack-buses-pv-nodes-and-slack-distribution" class="level2" data-number="4">
<h2 data-number="4" class="anchored" data-anchor-id="slack-buses-pv-nodes-and-slack-distribution"><span class="header-section-number">4</span> Slack Buses, PV Nodes and Slack Distribution</h2>
<p>In power flow, one bus must absorb the active power mismatch between total generation and total load+losses — this is the <strong>slack bus</strong>. The choice of slack bus and how the mismatch is distributed across generators are critical modelling decisions that affect results.</p>
<section id="slack-bus-selection" class="level3" data-number="4.1">
<h3 data-number="4.1" class="anchored" data-anchor-id="slack-bus-selection"><span class="header-section-number">4.1</span> Slack Bus Selection</h3>
<p>OpenLoadFlow offers multiple strategies for selecting the slack bus automatically. The table below compares them all on the MicroGrid T4 network:</p>
<div id="5fd592ca" class="cell" data-execution_count="12">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb19"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb19-1"><a href="#cb19-1" aria-hidden="true" tabindex="-1"></a>tmp <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb19-2"><a href="#cb19-2" aria-hidden="true" tabindex="-1"></a>slack_bus_from_ext <span class="op">=</span> tmp.get_buses().index[<span class="dv">0</span>]</span>
<span id="cb19-3"><a href="#cb19-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-4"><a href="#cb19-4" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_slack_case(case_name, params):</span>
<span id="cb19-5"><a href="#cb19-5" aria-hidden="true" tabindex="-1"></a>    net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb19-6"><a href="#cb19-6" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb19-7"><a href="#cb19-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {</span>
<span id="cb19-8"><a href="#cb19-8" aria-hidden="true" tabindex="-1"></a>        <span class="st">"case"</span>: case_name,</span>
<span id="cb19-9"><a href="#cb19-9" aria-hidden="true" tabindex="-1"></a>        <span class="st">"status"</span>: <span class="bu">str</span>(res.status),</span>
<span id="cb19-10"><a href="#cb19-10" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_bus"</span>: <span class="st">", "</span>.join([s.<span class="bu">id</span> <span class="cf">for</span> s <span class="kw">in</span> res.slack_bus_results]),</span>
<span id="cb19-11"><a href="#cb19-11" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_mismatch_MW"</span>: <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch),</span>
<span id="cb19-12"><a href="#cb19-12" aria-hidden="true" tabindex="-1"></a>        <span class="st">"distributed_P_MW"</span>: <span class="bu">float</span>(<span class="bu">getattr</span>(res, <span class="st">"distributed_active_power"</span>, <span class="fl">0.0</span>)),</span>
<span id="cb19-13"><a href="#cb19-13" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb19-14"><a href="#cb19-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-15"><a href="#cb19-15" aria-hidden="true" tabindex="-1"></a>cases <span class="op">=</span> []</span>
<span id="cb19-16"><a href="#cb19-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-17"><a href="#cb19-17" aria-hidden="true" tabindex="-1"></a><span class="co"># 1) Use CGMES-provided slack bus</span></span>
<span id="cb19-18"><a href="#cb19-18" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb19-19"><a href="#cb19-19" aria-hidden="true" tabindex="-1"></a>    <span class="st">"CGMES slack"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">True</span>, distributed_slack<span class="op">=</span><span class="va">False</span>)))</span>
<span id="cb19-20"><a href="#cb19-20" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-21"><a href="#cb19-21" aria-hidden="true" tabindex="-1"></a><span class="co"># 2) First bus</span></span>
<span id="cb19-22"><a href="#cb19-22" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb19-23"><a href="#cb19-23" aria-hidden="true" tabindex="-1"></a>    <span class="st">"First bus"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb19-24"><a href="#cb19-24" aria-hidden="true" tabindex="-1"></a>                               provider_parameters<span class="op">=</span>{<span class="st">"slackBusSelectionMode"</span>: <span class="st">"FIRST"</span>})))</span>
<span id="cb19-25"><a href="#cb19-25" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-26"><a href="#cb19-26" aria-hidden="true" tabindex="-1"></a><span class="co"># 3) Most meshed bus</span></span>
<span id="cb19-27"><a href="#cb19-27" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb19-28"><a href="#cb19-28" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Most meshed"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb19-29"><a href="#cb19-29" aria-hidden="true" tabindex="-1"></a>                                  provider_parameters<span class="op">=</span>{</span>
<span id="cb19-30"><a href="#cb19-30" aria-hidden="true" tabindex="-1"></a>                                      <span class="st">"slackBusSelectionMode"</span>: <span class="st">"MOST_MESHED"</span>,</span>
<span id="cb19-31"><a href="#cb19-31" aria-hidden="true" tabindex="-1"></a>                                      <span class="st">"mostMeshedSlackBusSelectorMaxNominalVoltagePercentile"</span>: <span class="st">"95"</span></span>
<span id="cb19-32"><a href="#cb19-32" aria-hidden="true" tabindex="-1"></a>                                  })))</span>
<span id="cb19-33"><a href="#cb19-33" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-34"><a href="#cb19-34" aria-hidden="true" tabindex="-1"></a><span class="co"># 4) Largest generator</span></span>
<span id="cb19-35"><a href="#cb19-35" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb19-36"><a href="#cb19-36" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Largest generator"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb19-37"><a href="#cb19-37" aria-hidden="true" tabindex="-1"></a>                                        provider_parameters<span class="op">=</span>{<span class="st">"slackBusSelectionMode"</span>: <span class="st">"LARGEST_GENERATOR"</span>})))</span>
<span id="cb19-38"><a href="#cb19-38" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-39"><a href="#cb19-39" aria-hidden="true" tabindex="-1"></a><span class="co"># 5) By name/ID</span></span>
<span id="cb19-40"><a href="#cb19-40" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb19-41"><a href="#cb19-41" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Name/ID"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb19-42"><a href="#cb19-42" aria-hidden="true" tabindex="-1"></a>                              provider_parameters<span class="op">=</span>{</span>
<span id="cb19-43"><a href="#cb19-43" aria-hidden="true" tabindex="-1"></a>                                  <span class="st">"slackBusSelectionMode"</span>: <span class="st">"NAME"</span>,</span>
<span id="cb19-44"><a href="#cb19-44" aria-hidden="true" tabindex="-1"></a>                                  <span class="st">"slackBusesIds"</span>: <span class="bu">str</span>(slack_bus_from_ext)</span>
<span id="cb19-45"><a href="#cb19-45" aria-hidden="true" tabindex="-1"></a>                              })))</span>
<span id="cb19-46"><a href="#cb19-46" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-47"><a href="#cb19-47" aria-hidden="true" tabindex="-1"></a><span class="co"># 6) Country filter</span></span>
<span id="cb19-48"><a href="#cb19-48" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb19-49"><a href="#cb19-49" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Country filter NL"</span>,</span>
<span id="cb19-50"><a href="#cb19-50" aria-hidden="true" tabindex="-1"></a>    lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb19-51"><a href="#cb19-51" aria-hidden="true" tabindex="-1"></a>                  provider_parameters<span class="op">=</span>{<span class="st">"slackBusSelectionMode"</span>: <span class="st">"MOST_MESHED"</span>,</span>
<span id="cb19-52"><a href="#cb19-52" aria-hidden="true" tabindex="-1"></a>                                       <span class="st">"slackBusCountryFilter"</span>: <span class="st">"NL"</span>})))</span>
<span id="cb19-53"><a href="#cb19-53" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-54"><a href="#cb19-54" aria-hidden="true" tabindex="-1"></a>pd.DataFrame(cases).set_index(<span class="st">"case"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="426">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">status</th>
<th data-quarto-table-cell-role="th">slack_bus</th>
<th data-quarto-table-cell-role="th">slack_mismatch_MW</th>
<th data-quarto-table-cell-role="th">distributed_P_MW</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">case</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">CGMES slack</th>
<td>ComponentStatus.CONVERGED</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
<td>-43.03640</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">First bus</th>
<td>ComponentStatus.CONVERGED</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0</td>
<td>-42.79713</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">Most meshed</th>
<td>ComponentStatus.CONVERGED</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
<td>-43.03640</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">Largest generator</th>
<td>ComponentStatus.CONVERGED</td>
<td>8d8a82ba-b5b0-4e94-861a-192af055f2b8_0</td>
<td>-43.39380</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">Name/ID</th>
<td>ComponentStatus.CONVERGED</td>
<td>c1d5bfea8f8011e08e4d00247eb1f55e_0</td>
<td>-43.32593</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">Country filter NL</th>
<td>ComponentStatus.CONVERGED</td>
<td>c1d5bfde8f8011e08e4d00247eb1f55e_0</td>
<td>-43.08380</td>
<td>0.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="reference-bus-selection" class="level3" data-number="4.2">
<h3 data-number="4.2" class="anchored" data-anchor-id="reference-bus-selection"><span class="header-section-number">4.2</span> Reference Bus Selection</h3>
<p>The <strong>reference bus</strong> sets the angle origin (<span class="math inline">\(\theta = 0°\)</span>) for the power flow solution. By default it coincides with the slack bus, but OpenLoadFlow allows setting it independently — for example, using the generator with the highest reference priority (as specified in CGMES data).</p>
<div id="af9f343d" class="cell" data-execution_count="13">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb20"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb20-1"><a href="#cb20-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_reference_bus_case(case_name, reference_mode):</span>
<span id="cb20-2"><a href="#cb20-2" aria-hidden="true" tabindex="-1"></a>    net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb20-3"><a href="#cb20-3" aria-hidden="true" tabindex="-1"></a>    params <span class="op">=</span> lf.Parameters(</span>
<span id="cb20-4"><a href="#cb20-4" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{</span>
<span id="cb20-5"><a href="#cb20-5" aria-hidden="true" tabindex="-1"></a>            <span class="st">"referenceBusSelectionMode"</span>: reference_mode,</span>
<span id="cb20-6"><a href="#cb20-6" aria-hidden="true" tabindex="-1"></a>            <span class="st">"writeReferenceTerminals"</span>: <span class="st">"true"</span></span>
<span id="cb20-7"><a href="#cb20-7" aria-hidden="true" tabindex="-1"></a>        }</span>
<span id="cb20-8"><a href="#cb20-8" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb20-9"><a href="#cb20-9" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb20-10"><a href="#cb20-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {</span>
<span id="cb20-11"><a href="#cb20-11" aria-hidden="true" tabindex="-1"></a>        <span class="st">"case"</span>: case_name,</span>
<span id="cb20-12"><a href="#cb20-12" aria-hidden="true" tabindex="-1"></a>        <span class="st">"referenceBusSelectionMode"</span>: reference_mode,</span>
<span id="cb20-13"><a href="#cb20-13" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reference_bus"</span>: res.reference_bus_id,</span>
<span id="cb20-14"><a href="#cb20-14" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_buses"</span>: <span class="st">", "</span>.join([s.<span class="bu">id</span> <span class="cf">for</span> s <span class="kw">in</span> res.slack_bus_results])</span>
<span id="cb20-15"><a href="#cb20-15" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb20-16"><a href="#cb20-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb20-17"><a href="#cb20-17" aria-hidden="true" tabindex="-1"></a>pd.DataFrame([</span>
<span id="cb20-18"><a href="#cb20-18" aria-hidden="true" tabindex="-1"></a>    run_reference_bus_case(<span class="st">"Reference = FIRST_SLACK"</span>, <span class="st">"FIRST_SLACK"</span>),</span>
<span id="cb20-19"><a href="#cb20-19" aria-hidden="true" tabindex="-1"></a>    run_reference_bus_case(<span class="st">"Reference = GENERATOR_REFERENCE_PRIORITY"</span>, <span class="st">"GENERATOR_REFERENCE_PRIORITY"</span>),</span>
<span id="cb20-20"><a href="#cb20-20" aria-hidden="true" tabindex="-1"></a>]).set_index(<span class="st">"case"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="427">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">referenceBusSelectionMode</th>
<th data-quarto-table-cell-role="th">reference_bus</th>
<th data-quarto-table-cell-role="th">slack_buses</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">case</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">Reference = FIRST_SLACK</th>
<td>FIRST_SLACK</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">Reference = GENERATOR_REFERENCE_PRIORITY</th>
<td>GENERATOR_REFERENCE_PRIORITY</td>
<td>8d8a82ba-b5b0-4e94-861a-192af055f2b8_0</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="pv-buses" class="level3" data-number="4.3">
<h3 data-number="4.3" class="anchored" data-anchor-id="pv-buses"><span class="header-section-number">4.3</span> PV Buses</h3>
<p>A <strong>PV bus</strong> is a bus where a generator controls the voltage magnitude to a setpoint (<span class="math inline">\(V_{target}\)</span>). The active power <span class="math inline">\(P\)</span> is specified, and the solver determines the reactive power <span class="math inline">\(Q\)</span> needed to maintain the target voltage. When multiple generators regulate the same bus, their reactive power is shared:</p>
<div id="31cab370" class="cell" data-execution_count="14">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb21"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb21-1"><a href="#cb21-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb21-2"><a href="#cb21-2" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, lf.Parameters())</span>
<span id="cb21-3"><a href="#cb21-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb21-4"><a href="#cb21-4" aria-hidden="true" tabindex="-1"></a>gens <span class="op">=</span> net.get_generators(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"bus_id"</span>, <span class="st">"voltage_level_id"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>,</span>
<span id="cb21-5"><a href="#cb21-5" aria-hidden="true" tabindex="-1"></a>                                       <span class="st">"voltage_regulator_on"</span>, <span class="st">"target_v"</span>, <span class="st">"target_p"</span>])</span>
<span id="cb21-6"><a href="#cb21-6" aria-hidden="true" tabindex="-1"></a>gens_vctrl <span class="op">=</span> gens[gens[<span class="st">"voltage_regulator_on"</span>] <span class="op">==</span> <span class="va">True</span>].copy()</span>
<span id="cb21-7"><a href="#cb21-7" aria-hidden="true" tabindex="-1"></a>display(gens_vctrl[[<span class="st">"name"</span>, <span class="st">"bus_id"</span>, <span class="st">"target_v"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>]].sort_values([<span class="st">"bus_id"</span>, <span class="st">"name"</span>]))</span>
<span id="cb21-8"><a href="#cb21-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb21-9"><a href="#cb21-9" aria-hidden="true" tabindex="-1"></a>pv_ctrl <span class="op">=</span> gens[gens.voltage_regulator_on].copy()</span>
<span id="cb21-10"><a href="#cb21-10" aria-hidden="true" tabindex="-1"></a>pv_buses <span class="op">=</span> pv_ctrl.groupby(<span class="st">"bus_id"</span>).agg(</span>
<span id="cb21-11"><a href="#cb21-11" aria-hidden="true" tabindex="-1"></a>    controllers<span class="op">=</span>(<span class="st">"name"</span>, <span class="kw">lambda</span> x: <span class="st">", "</span>.join(x)),</span>
<span id="cb21-12"><a href="#cb21-12" aria-hidden="true" tabindex="-1"></a>    targets_kV<span class="op">=</span>(<span class="st">"target_v"</span>, <span class="kw">lambda</span> x: <span class="st">", "</span>.join([<span class="ss">f"</span><span class="sc">{</span>v<span class="sc">:.3f}</span><span class="ss">"</span> <span class="cf">for</span> v <span class="kw">in</span> x])),</span>
<span id="cb21-13"><a href="#cb21-13" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb21-14"><a href="#cb21-14" aria-hidden="true" tabindex="-1"></a>display(pv_buses)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">bus_id</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>NL-G2</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f_0</td>
<td>16.01775</td>
<td>-134.30159</td>
<td>-12.18103</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>NL-G3</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f_0</td>
<td>16.01775</td>
<td>-144.30159</td>
<td>-12.18103</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">3a3b27be-b18b-4385-b557-6735d733baf0</th>
<td>BE-G1</td>
<td>4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0</td>
<td>115.50000</td>
<td>-85.44127</td>
<td>68.19446</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">9c3b8f97-7972-477d-9dc8-87365cc0ad0e</th>
<td>NL-G1</td>
<td>8d8a82ba-b5b0-4e94-861a-192af055f2b8_0</td>
<td>16.03350</td>
<td>-577.69904</td>
<td>-220.03757</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">550ebe0d-f2b2-48c1-991f-cebea43a21aa</th>
<td>BE-G2</td>
<td>929ba893-c9dc-44d7-b1fd-30834bd3ab85_0</td>
<td>21.98700</td>
<td>-113.44127</td>
<td>-81.06281</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">controllers</th>
<th data-quarto-table-cell-role="th">targets_kV</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">bus_id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">2a37dc57-2faf-464a-8175-bc415f9a635f_0</th>
<td>NL-G2, NL-G3</td>
<td>16.018, 16.018</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0</th>
<td>BE-G1</td>
<td>115.500</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">8d8a82ba-b5b0-4e94-861a-192af055f2b8_0</th>
<td>NL-G1</td>
<td>16.034</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">929ba893-c9dc-44d7-b1fd-30834bd3ab85_0</th>
<td>BE-G2</td>
<td>21.987</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="active-power-mismatch-distribution" class="level3" data-number="4.4">
<h3 data-number="4.4" class="anchored" data-anchor-id="active-power-mismatch-distribution"><span class="header-section-number">4.4</span> Active Power Mismatch Distribution</h3>
<p>When <code>distributed_slack=True</code>, the active power imbalance (difference between generation and load+losses) is distributed across participating generators. Two common weighting strategies are:</p>
<ul>
<li><strong>Participation factor</strong>: each generator’s share is proportional to its <code>participation_factor</code> parameter</li>
<li><strong>Pmax</strong>: each generator’s share is proportional to its maximum active power capacity</li>
</ul>
<div id="66041724" class="cell" data-execution_count="15">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb22"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb22-1"><a href="#cb22-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_mismatch_case(case_name, balance_type):</span>
<span id="cb22-2"><a href="#cb22-2" aria-hidden="true" tabindex="-1"></a>    net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb22-3"><a href="#cb22-3" aria-hidden="true" tabindex="-1"></a>    g60 <span class="op">=</span> <span class="st">"9c3b8f97-7972-477d-9dc8-87365cc0ad0e"</span>  <span class="co"># NL-G1</span></span>
<span id="cb22-4"><a href="#cb22-4" aria-hidden="true" tabindex="-1"></a>    g30 <span class="op">=</span> <span class="st">"2844585c-0d35-488d-a449-685bcd57afbf"</span>  <span class="co"># NL-G2</span></span>
<span id="cb22-5"><a href="#cb22-5" aria-hidden="true" tabindex="-1"></a>    g10 <span class="op">=</span> <span class="st">"1dc9afba-23b5-41a0-8540-b479ed8baf4b"</span>  <span class="co"># NL-G3</span></span>
<span id="cb22-6"><a href="#cb22-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-7"><a href="#cb22-7" aria-hidden="true" tabindex="-1"></a>    apc <span class="op">=</span> net.get_extensions(<span class="st">"activePowerControl"</span>)</span>
<span id="cb22-8"><a href="#cb22-8" aria-hidden="true" tabindex="-1"></a>    apc[<span class="st">"participation_factor"</span>] <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb22-9"><a href="#cb22-9" aria-hidden="true" tabindex="-1"></a>    apc.loc[[g60, g30, g10], <span class="st">"participation_factor"</span>] <span class="op">=</span> [<span class="fl">0.6</span>, <span class="fl">0.3</span>, <span class="fl">0.1</span>]</span>
<span id="cb22-10"><a href="#cb22-10" aria-hidden="true" tabindex="-1"></a>    apc.loc[[g60, g30, g10], <span class="st">"participate"</span>] <span class="op">=</span> <span class="va">True</span></span>
<span id="cb22-11"><a href="#cb22-11" aria-hidden="true" tabindex="-1"></a>    net.update_extensions(<span class="st">"activePowerControl"</span>, apc)</span>
<span id="cb22-12"><a href="#cb22-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-13"><a href="#cb22-13" aria-hidden="true" tabindex="-1"></a>    load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb22-14"><a href="#cb22-14" aria-hidden="true" tabindex="-1"></a>    p0 <span class="op">=</span> <span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>])</span>
<span id="cb22-15"><a href="#cb22-15" aria-hidden="true" tabindex="-1"></a>    net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span>p0 <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb22-16"><a href="#cb22-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-17"><a href="#cb22-17" aria-hidden="true" tabindex="-1"></a>    params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>, balance_type<span class="op">=</span>balance_type)</span>
<span id="cb22-18"><a href="#cb22-18" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb22-19"><a href="#cb22-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-20"><a href="#cb22-20" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> net.get_generators(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p"</span>, <span class="st">"target_p"</span>, <span class="st">"max_p"</span>]).copy()</span>
<span id="cb22-21"><a href="#cb22-21" aria-hidden="true" tabindex="-1"></a>    apc <span class="op">=</span> net.get_extensions(<span class="st">"activePowerControl"</span>)[[<span class="st">"participate"</span>, <span class="st">"participation_factor"</span>]]</span>
<span id="cb22-22"><a href="#cb22-22" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> g.join(apc, how<span class="op">=</span><span class="st">"left"</span>)</span>
<span id="cb22-23"><a href="#cb22-23" aria-hidden="true" tabindex="-1"></a>    g[<span class="st">"case"</span>] <span class="op">=</span> case_name</span>
<span id="cb22-24"><a href="#cb22-24" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> g[[<span class="st">"case"</span>, <span class="st">"name"</span>, <span class="st">"participate"</span>, <span class="st">"participation_factor"</span>, <span class="st">"max_p"</span>, <span class="st">"p"</span>, <span class="st">"target_p"</span>]], res</span>
<span id="cb22-25"><a href="#cb22-25" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-26"><a href="#cb22-26" aria-hidden="true" tabindex="-1"></a>t1, r1 <span class="op">=</span> run_mismatch_case(</span>
<span id="cb22-27"><a href="#cb22-27" aria-hidden="true" tabindex="-1"></a>    <span class="st">"PF weights (participation_factor)"</span>,</span>
<span id="cb22-28"><a href="#cb22-28" aria-hidden="true" tabindex="-1"></a>    lf.BalanceType.PROPORTIONAL_TO_GENERATION_PARTICIPATION_FACTOR</span>
<span id="cb22-29"><a href="#cb22-29" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb22-30"><a href="#cb22-30" aria-hidden="true" tabindex="-1"></a>display(t1.sort_values([<span class="st">"case"</span>, <span class="st">"participation_factor"</span>], ascending<span class="op">=</span>[<span class="va">True</span>, <span class="va">False</span>]))</span>
<span id="cb22-31"><a href="#cb22-31" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Case 1 distributed P (MW):"</span>, <span class="bu">float</span>(r1.distributed_active_power),</span>
<span id="cb22-32"><a href="#cb22-32" aria-hidden="true" tabindex="-1"></a>      <span class="st">" slack mismatch (MW):"</span>, <span class="bu">float</span>(r1.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb22-33"><a href="#cb22-33" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-34"><a href="#cb22-34" aria-hidden="true" tabindex="-1"></a>t2, r2 <span class="op">=</span> run_mismatch_case(</span>
<span id="cb22-35"><a href="#cb22-35" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Pmax weights (max_p)"</span>,</span>
<span id="cb22-36"><a href="#cb22-36" aria-hidden="true" tabindex="-1"></a>    lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX</span>
<span id="cb22-37"><a href="#cb22-37" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb22-38"><a href="#cb22-38" aria-hidden="true" tabindex="-1"></a>display(t2.sort_values([<span class="st">"case"</span>, <span class="st">"participation_factor"</span>], ascending<span class="op">=</span>[<span class="va">True</span>, <span class="va">False</span>]))</span>
<span id="cb22-39"><a href="#cb22-39" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Case 2 distributed P (MW):"</span>, <span class="bu">float</span>(r2.distributed_active_power),</span>
<span id="cb22-40"><a href="#cb22-40" aria-hidden="true" tabindex="-1"></a>      <span class="st">" slack mismatch (MW):"</span>, <span class="bu">float</span>(r2.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">case</th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">participate</th>
<th data-quarto-table-cell-role="th">participation_factor</th>
<th data-quarto-table-cell-role="th">max_p</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">target_p</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">9c3b8f97-7972-477d-9dc8-87365cc0ad0e</th>
<td>PF weights (participation_factor)</td>
<td>NL-G1</td>
<td>True</td>
<td>0.60000</td>
<td>1000.00000</td>
<td>-587.09674</td>
<td>600.49270</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>PF weights (participation_factor)</td>
<td>NL-G2</td>
<td>True</td>
<td>0.30000</td>
<td>250.00000</td>
<td>-133.30202</td>
<td>140.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>PF weights (participation_factor)</td>
<td>NL-G3</td>
<td>True</td>
<td>0.10000</td>
<td>250.00000</td>
<td>-147.76734</td>
<td>150.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">3a3b27be-b18b-4385-b557-6735d733baf0</th>
<td>PF weights (participation_factor)</td>
<td>BE-G1</td>
<td>True</td>
<td>0.00000</td>
<td>200.00000</td>
<td>-90.00000</td>
<td>90.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">550ebe0d-f2b2-48c1-991f-cebea43a21aa</th>
<td>PF weights (participation_factor)</td>
<td>BE-G2</td>
<td>True</td>
<td>0.00000</td>
<td>200.00000</td>
<td>-118.00000</td>
<td>118.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-stdout">
<pre><code>Case 1 distributed P (MW): -22.32660975202585  slack mismatch (MW): -0.9129725231856144</code></pre>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">case</th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">participate</th>
<th data-quarto-table-cell-role="th">participation_factor</th>
<th data-quarto-table-cell-role="th">max_p</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">target_p</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">9c3b8f97-7972-477d-9dc8-87365cc0ad0e</th>
<td>Pmax weights (max_p)</td>
<td>NL-G1</td>
<td>True</td>
<td>0.60000</td>
<td>1000.00000</td>
<td>-588.78591</td>
<td>600.49270</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>Pmax weights (max_p)</td>
<td>NL-G2</td>
<td>True</td>
<td>0.30000</td>
<td>250.00000</td>
<td>-137.07330</td>
<td>140.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>Pmax weights (max_p)</td>
<td>NL-G3</td>
<td>True</td>
<td>0.10000</td>
<td>250.00000</td>
<td>-147.07330</td>
<td>150.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">3a3b27be-b18b-4385-b557-6735d733baf0</th>
<td>Pmax weights (max_p)</td>
<td>BE-G1</td>
<td>True</td>
<td>0.00000</td>
<td>200.00000</td>
<td>-87.65864</td>
<td>90.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">550ebe0d-f2b2-48c1-991f-cebea43a21aa</th>
<td>Pmax weights (max_p)</td>
<td>BE-G2</td>
<td>True</td>
<td>0.00000</td>
<td>200.00000</td>
<td>-115.65864</td>
<td>118.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-stdout">
<pre><code>Case 2 distributed P (MW): -22.24291000556239  slack mismatch (MW): -0.8924768974454107</code></pre>
</div>
</div>
</section>
<section id="distributed-slack-implementation" class="level3" data-number="4.5">
<h3 data-number="4.5" class="anchored" data-anchor-id="distributed-slack-implementation"><span class="header-section-number">4.5</span> Distributed Slack Implementation</h3>
<p>The distributed slack mechanism is an outer loop that iteratively adjusts generator outputs after each Newton-Raphson solve until the slack bus mismatch is below a threshold. Here we compare <code>distributed_slack=False</code> (all mismatch on slack bus) vs <code>distributed_slack=True</code> (mismatch shared among generators):</p>
<div id="ceed2b87" class="cell" data-execution_count="16">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>display(net.get_extensions(<span class="st">"activePowerControl"</span>)[[<span class="st">"participate"</span>, <span class="st">"participation_factor"</span>]])</span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_case(label, distributed):</span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>    net2 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a>    net2.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net2.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net2, lf.Parameters(</span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a>        read_slack_bus<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a>        distributed_slack<span class="op">=</span>distributed,</span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a>        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_PARTICIPATION_FACTOR</span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a>    ))[<span class="dv">0</span>]</span>
<span id="cb25-15"><a href="#cb25-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> pd.DataFrame([{</span>
<span id="cb25-16"><a href="#cb25-16" aria-hidden="true" tabindex="-1"></a>        <span class="st">"case"</span>: label,</span>
<span id="cb25-17"><a href="#cb25-17" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_buses"</span>: <span class="st">", "</span>.join([s.<span class="bu">id</span> <span class="cf">for</span> s <span class="kw">in</span> res.slack_bus_results]),</span>
<span id="cb25-18"><a href="#cb25-18" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_mismatch_MW"</span>: <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch),</span>
<span id="cb25-19"><a href="#cb25-19" aria-hidden="true" tabindex="-1"></a>        <span class="st">"distributed_P_MW"</span>: <span class="bu">float</span>(res.distributed_active_power),</span>
<span id="cb25-20"><a href="#cb25-20" aria-hidden="true" tabindex="-1"></a>    }])</span>
<span id="cb25-21"><a href="#cb25-21" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-22"><a href="#cb25-22" aria-hidden="true" tabindex="-1"></a>display(pd.concat([</span>
<span id="cb25-23"><a href="#cb25-23" aria-hidden="true" tabindex="-1"></a>    run_case(<span class="st">"distributed_slack = False"</span>, <span class="va">False</span>),</span>
<span id="cb25-24"><a href="#cb25-24" aria-hidden="true" tabindex="-1"></a>    run_case(<span class="st">"distributed_slack = True (PF factors)"</span>, <span class="va">True</span>),</span>
<span id="cb25-25"><a href="#cb25-25" aria-hidden="true" tabindex="-1"></a>], ignore_index<span class="op">=</span><span class="va">True</span>))</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">participate</th>
<th data-quarto-table-cell-role="th">participation_factor</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">3a3b27be-b18b-4385-b557-6735d733baf0</th>
<td>True</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">550ebe0d-f2b2-48c1-991f-cebea43a21aa</th>
<td>True</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>True</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>True</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">9c3b8f97-7972-477d-9dc8-87365cc0ad0e</th>
<td>True</td>
<td>1.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">case</th>
<th data-quarto-table-cell-role="th">slack_buses</th>
<th data-quarto-table-cell-role="th">slack_mismatch_MW</th>
<th data-quarto-table-cell-role="th">distributed_P_MW</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0</th>
<td>distributed_slack = False</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
<td>-22.99211</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1</th>
<td>distributed_slack = True (PF factors)</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
<td>-0.93502</td>
<td>-22.24291</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="slack-distribution-on-loads-relicapgrid" class="level3" data-number="4.6">
<h3 data-number="4.6" class="anchored" data-anchor-id="slack-distribution-on-loads-relicapgrid"><span class="header-section-number">4.6</span> Slack Distribution on Loads (ReliCapGrid)</h3>
<p>In some cases, the mismatch can also be distributed on <strong>loads</strong> rather than generators. This is useful for modelling demand response. PyPowSyBl supports <code>PROPORTIONAL_TO_LOAD</code> balance type, with an option to keep the power factor constant:</p>
<div id="8bf7c61c" class="cell" data-execution_count="17">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb26"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb26-1"><a href="#cb26-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Case A: PF not forced</span></span>
<span id="cb26-2"><a href="#cb26-2" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_relicapgrid_belgovia()</span>
<span id="cb26-3"><a href="#cb26-3" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb26-4"><a href="#cb26-4" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb26-5"><a href="#cb26-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb26-6"><a href="#cb26-6" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(</span>
<span id="cb26-7"><a href="#cb26-7" aria-hidden="true" tabindex="-1"></a>    distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb26-8"><a href="#cb26-8" aria-hidden="true" tabindex="-1"></a>    balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_LOAD,</span>
<span id="cb26-9"><a href="#cb26-9" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{<span class="st">"loadPowerFactorConstant"</span>: <span class="st">"false"</span>},</span>
<span id="cb26-10"><a href="#cb26-10" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb26-11"><a href="#cb26-11" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb26-12"><a href="#cb26-12" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- Slack on loads (PF not forced) ---"</span>)</span>
<span id="cb26-13"><a href="#cb26-13" aria-hidden="true" tabindex="-1"></a>display(net.get_loads()[[<span class="st">"p0"</span>, <span class="st">"q0"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>]])</span>
<span id="cb26-14"><a href="#cb26-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb26-15"><a href="#cb26-15" aria-hidden="true" tabindex="-1"></a><span class="co"># Case B: PF constant</span></span>
<span id="cb26-16"><a href="#cb26-16" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_relicapgrid_belgovia()</span>
<span id="cb26-17"><a href="#cb26-17" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb26-18"><a href="#cb26-18" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb26-19"><a href="#cb26-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb26-20"><a href="#cb26-20" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(</span>
<span id="cb26-21"><a href="#cb26-21" aria-hidden="true" tabindex="-1"></a>    distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb26-22"><a href="#cb26-22" aria-hidden="true" tabindex="-1"></a>    balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_LOAD,</span>
<span id="cb26-23"><a href="#cb26-23" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{<span class="st">"loadPowerFactorConstant"</span>: <span class="st">"true"</span>},</span>
<span id="cb26-24"><a href="#cb26-24" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb26-25"><a href="#cb26-25" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb26-26"><a href="#cb26-26" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- Slack on loads (PF constant) ---"</span>)</span>
<span id="cb26-27"><a href="#cb26-27" aria-hidden="true" tabindex="-1"></a>display(net.get_loads()[[<span class="st">"p0"</span>, <span class="st">"q0"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>]])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>
--- Slack on loads (PF not forced) ---</code></pre>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">p0</th>
<th data-quarto-table-cell-role="th">q0</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">b1480a00-b427-4001-a26c-51954d2bb7e9</th>
<td>20.42426</td>
<td>0.00000</td>
<td>18.63248</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1c6beed6-1acf-42e7-ba55-0cc9f04bddd8</th>
<td>84.85220</td>
<td>37.47740</td>
<td>77.40827</td>
<td>37.47740</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">cb459405-cc14-4215-a45c-416789205904</th>
<td>113.20500</td>
<td>89.99970</td>
<td>103.27374</td>
<td>89.99970</td>
</tr>
</tbody>
</table>

</div>
</div>
<div class="cell-output cell-output-stdout">
<pre><code>
--- Slack on loads (PF constant) ---</code></pre>
</div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">p0</th>
<th data-quarto-table-cell-role="th">q0</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">b1480a00-b427-4001-a26c-51954d2bb7e9</th>
<td>20.42426</td>
<td>0.00000</td>
<td>18.63248</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1c6beed6-1acf-42e7-ba55-0cc9f04bddd8</th>
<td>84.85220</td>
<td>37.47740</td>
<td>77.40827</td>
<td>34.18958</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">cb459405-cc14-4215-a45c-416789205904</th>
<td>113.20500</td>
<td>89.99970</td>
<td>103.27374</td>
<td>82.10419</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="slack-distribution-failure-behavior" class="level3" data-number="4.7">
<h3 data-number="4.7" class="anchored" data-anchor-id="slack-distribution-failure-behavior"><span class="header-section-number">4.7</span> Slack Distribution Failure Behavior</h3>
<p>What happens when generators cannot absorb the full mismatch (e.g., they are all at their limits)? OpenLoadFlow offers three failure behaviors:</p>
<ul>
<li><strong>FAIL</strong>: the power flow fails entirely</li>
<li><strong>LEAVE_ON_SLACK_BUS</strong>: leave the residual mismatch on the slack bus</li>
<li><strong>DISTRIBUTE_ON_REFERENCE_GENERATOR</strong>: force the reference generator to absorb it</li>
</ul>
<div id="987bd342" class="cell" data-execution_count="18">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb29"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb29-1"><a href="#cb29-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb29-2"><a href="#cb29-2" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb29-3"><a href="#cb29-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-4"><a href="#cb29-4" aria-hidden="true" tabindex="-1"></a><span class="co"># Freeze generators at target_p (no room to move)</span></span>
<span id="cb29-5"><a href="#cb29-5" aria-hidden="true" tabindex="-1"></a>g <span class="op">=</span> net.get_generators()[[<span class="st">"target_p"</span>, <span class="st">"min_p"</span>, <span class="st">"max_p"</span>]].copy()</span>
<span id="cb29-6"><a href="#cb29-6" aria-hidden="true" tabindex="-1"></a>g[<span class="st">"min_p"</span>] <span class="op">=</span> g[<span class="st">"target_p"</span>]</span>
<span id="cb29-7"><a href="#cb29-7" aria-hidden="true" tabindex="-1"></a>g[<span class="st">"max_p"</span>] <span class="op">=</span> g[<span class="st">"target_p"</span>]</span>
<span id="cb29-8"><a href="#cb29-8" aria-hidden="true" tabindex="-1"></a>net.update_generators(g[[<span class="st">"min_p"</span>, <span class="st">"max_p"</span>]])</span>
<span id="cb29-9"><a href="#cb29-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-10"><a href="#cb29-10" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"FAIL"</span>)</span>
<span id="cb29-11"><a href="#cb29-11" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"LEAVE_ON_SLACK_BUS"</span>)</span>
<span id="cb29-12"><a href="#cb29-12" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"DISTRIBUTE_ON_REFERENCE_GENERATOR"</span>)</span>
<span id="cb29-13"><a href="#cb29-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-14"><a href="#cb29-14" aria-hidden="true" tabindex="-1"></a><span class="co"># FAIL</span></span>
<span id="cb29-15"><a href="#cb29-15" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"FAIL"</span>)</span>
<span id="cb29-16"><a href="#cb29-16" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb29-17"><a href="#cb29-17" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">10.0</span>)</span>
<span id="cb29-18"><a href="#cb29-18" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb29-19"><a href="#cb29-19" aria-hidden="true" tabindex="-1"></a>                        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX,</span>
<span id="cb29-20"><a href="#cb29-20" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"slackDistributionFailureBehavior"</span>: <span class="st">"FAIL"</span>})</span>
<span id="cb29-21"><a href="#cb29-21" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb29-22"><a href="#cb29-22" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"--- FAIL ---"</span>)</span>
<span id="cb29-23"><a href="#cb29-23" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"status:"</span>, res.status)</span>
<span id="cb29-24"><a href="#cb29-24" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"slack mismatch (MW):"</span>, <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb29-25"><a href="#cb29-25" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-26"><a href="#cb29-26" aria-hidden="true" tabindex="-1"></a><span class="co"># LEAVE_ON_SLACK_BUS</span></span>
<span id="cb29-27"><a href="#cb29-27" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"LEAVE_ON_SLACK_BUS"</span>)</span>
<span id="cb29-28"><a href="#cb29-28" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb29-29"><a href="#cb29-29" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">10.0</span>)</span>
<span id="cb29-30"><a href="#cb29-30" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb29-31"><a href="#cb29-31" aria-hidden="true" tabindex="-1"></a>                        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX,</span>
<span id="cb29-32"><a href="#cb29-32" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"slackDistributionFailureBehavior"</span>: <span class="st">"LEAVE_ON_SLACK_BUS"</span>})</span>
<span id="cb29-33"><a href="#cb29-33" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb29-34"><a href="#cb29-34" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- LEAVE_ON_SLACK_BUS ---"</span>)</span>
<span id="cb29-35"><a href="#cb29-35" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"status:"</span>, res.status)</span>
<span id="cb29-36"><a href="#cb29-36" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"slack mismatch (MW):"</span>, <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb29-37"><a href="#cb29-37" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-38"><a href="#cb29-38" aria-hidden="true" tabindex="-1"></a><span class="co"># DISTRIBUTE_ON_REFERENCE_GENERATOR</span></span>
<span id="cb29-39"><a href="#cb29-39" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"DISTRIBUTE_ON_REFERENCE_GENERATOR"</span>)</span>
<span id="cb29-40"><a href="#cb29-40" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb29-41"><a href="#cb29-41" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">10.0</span>)</span>
<span id="cb29-42"><a href="#cb29-42" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb29-43"><a href="#cb29-43" aria-hidden="true" tabindex="-1"></a>                        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX,</span>
<span id="cb29-44"><a href="#cb29-44" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"slackDistributionFailureBehavior"</span>: <span class="st">"DISTRIBUTE_ON_REFERENCE_GENERATOR"</span>})</span>
<span id="cb29-45"><a href="#cb29-45" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb29-46"><a href="#cb29-46" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- DISTRIBUTE_ON_REFERENCE_GENERATOR ---"</span>)</span>
<span id="cb29-47"><a href="#cb29-47" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"status:"</span>, res.status)</span>
<span id="cb29-48"><a href="#cb29-48" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"slack mismatch (MW):"</span>, <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>--- FAIL ---
status: ComponentStatus.FAILED
slack mismatch (MW): -32.31502634935368

--- LEAVE_ON_SLACK_BUS ---
status: ComponentStatus.CONVERGED
slack mismatch (MW): -33.04836396304761

--- DISTRIBUTE_ON_REFERENCE_GENERATOR ---
status: ComponentStatus.FAILED
slack mismatch (MW): -32.31502634935368</code></pre>
</div>
</div>
</section>
<section id="reactive-power-sharing-on-a-common-pv-bus" class="level3" data-number="4.8">
<h3 data-number="4.8" class="anchored" data-anchor-id="reactive-power-sharing-on-a-common-pv-bus"><span class="header-section-number">4.8</span> Reactive Power Sharing on a Common PV Bus</h3>
<p>When multiple generators regulate the same bus voltage, their reactive power contributions must be coordinated. OpenLoadFlow distributes <span class="math inline">\(Q\)</span> based on the reactive dispatch mode. Here we demonstrate two cases: both generators regulating the same bus, and only one regulating:</p>
<div id="1bc6c3f3" class="cell" data-execution_count="19">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb31"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb31-1"><a href="#cb31-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb31-2"><a href="#cb31-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb31-3"><a href="#cb31-3" aria-hidden="true" tabindex="-1"></a>gens <span class="op">=</span> net.get_generators()</span>
<span id="cb31-4"><a href="#cb31-4" aria-hidden="true" tabindex="-1"></a>pv_bus <span class="op">=</span> gens.bus_id.value_counts().idxmax()</span>
<span id="cb31-5"><a href="#cb31-5" aria-hidden="true" tabindex="-1"></a>pv_gens <span class="op">=</span> gens[gens.bus_id <span class="op">==</span> pv_bus].index.tolist()</span>
<span id="cb31-6"><a href="#cb31-6" aria-hidden="true" tabindex="-1"></a>g1, g2 <span class="op">=</span> pv_gens[:<span class="dv">2</span>]</span>
<span id="cb31-7"><a href="#cb31-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb31-8"><a href="#cb31-8" aria-hidden="true" tabindex="-1"></a>rows <span class="op">=</span> []</span>
<span id="cb31-9"><a href="#cb31-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb31-10"><a href="#cb31-10" aria-hidden="true" tabindex="-1"></a><span class="co"># Case 1: both regulate (no limits)</span></span>
<span id="cb31-11"><a href="#cb31-11" aria-hidden="true" tabindex="-1"></a>net.update_generators(pd.DataFrame({<span class="st">"voltage_regulator_on"</span>: <span class="va">True</span>}, index<span class="op">=</span>[g1, g2]))</span>
<span id="cb31-12"><a href="#cb31-12" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb31-13"><a href="#cb31-13" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>})</span>
<span id="cb31-14"><a href="#cb31-14" aria-hidden="true" tabindex="-1"></a>params.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb31-15"><a href="#cb31-15" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb31-16"><a href="#cb31-16" aria-hidden="true" tabindex="-1"></a>df <span class="op">=</span> net.get_generators()[[<span class="st">"q"</span>, <span class="st">"target_q"</span>]].loc[[g1, g2]]</span>
<span id="cb31-17"><a href="#cb31-17" aria-hidden="true" tabindex="-1"></a>df[<span class="st">"case"</span>] <span class="op">=</span> <span class="st">"both regulating (no limits)"</span></span>
<span id="cb31-18"><a href="#cb31-18" aria-hidden="true" tabindex="-1"></a>rows.append(df)</span>
<span id="cb31-19"><a href="#cb31-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb31-20"><a href="#cb31-20" aria-hidden="true" tabindex="-1"></a><span class="co"># Case 2: single generator regulates (no limits)</span></span>
<span id="cb31-21"><a href="#cb31-21" aria-hidden="true" tabindex="-1"></a>net.update_generators(pd.DataFrame({<span class="st">"voltage_regulator_on"</span>: [<span class="va">False</span>, <span class="va">True</span>]}, index<span class="op">=</span>[g1, g2]))</span>
<span id="cb31-22"><a href="#cb31-22" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb31-23"><a href="#cb31-23" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>})</span>
<span id="cb31-24"><a href="#cb31-24" aria-hidden="true" tabindex="-1"></a>params.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb31-25"><a href="#cb31-25" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb31-26"><a href="#cb31-26" aria-hidden="true" tabindex="-1"></a>df <span class="op">=</span> net.get_generators()[[<span class="st">"q"</span>, <span class="st">"target_q"</span>]].loc[[g1, g2]]</span>
<span id="cb31-27"><a href="#cb31-27" aria-hidden="true" tabindex="-1"></a>df[<span class="st">"case"</span>] <span class="op">=</span> <span class="st">"single regulating (no limits)"</span></span>
<span id="cb31-28"><a href="#cb31-28" aria-hidden="true" tabindex="-1"></a>rows.append(df)</span>
<span id="cb31-29"><a href="#cb31-29" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb31-30"><a href="#cb31-30" aria-hidden="true" tabindex="-1"></a>display(pd.concat(rows))</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">target_q</th>
<th data-quarto-table-cell-role="th">case</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>-6.83229</td>
<td>77.74300</td>
<td>both regulating (no limits)</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>-6.83229</td>
<td>83.29600</td>
<td>both regulating (no limits)</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>-77.74300</td>
<td>77.74300</td>
<td>single regulating (no limits)</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>64.07842</td>
<td>83.29600</td>
<td>single regulating (no limits)</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="q_equal_proportion-sharing-with-modified-qmax" class="level3" data-number="4.9">
<h3 data-number="4.9" class="anchored" data-anchor-id="q_equal_proportion-sharing-with-modified-qmax"><span class="header-section-number">4.9</span> Q_EQUAL_PROPORTION Sharing with Modified Qmax</h3>
<p>The <code>Q_EQUAL_PROPORTION</code> mode distributes reactive power proportionally to each generator’s reactive capability range (<span class="math inline">\(Q_{max} - Q_{min}\)</span>). Here we modify one generator’s <span class="math inline">\(Q_{max}\)</span> to observe how the sharing changes:</p>
<div id="2de23294" class="cell" data-execution_count="20">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb32"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb32-1"><a href="#cb32-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb32-2"><a href="#cb32-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-3"><a href="#cb32-3" aria-hidden="true" tabindex="-1"></a>crc <span class="op">=</span> net.get_extensions(<span class="st">"coordinatedReactiveControl"</span>)</span>
<span id="cb32-4"><a href="#cb32-4" aria-hidden="true" tabindex="-1"></a>net.remove_extensions(<span class="st">"coordinatedReactiveControl"</span>, ids<span class="op">=</span><span class="bu">list</span>(crc.index))</span>
<span id="cb32-5"><a href="#cb32-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-6"><a href="#cb32-6" aria-hidden="true" tabindex="-1"></a>gens <span class="op">=</span> net.get_generators()</span>
<span id="cb32-7"><a href="#cb32-7" aria-hidden="true" tabindex="-1"></a>bus_id <span class="op">=</span> gens.bus_id.value_counts().idxmax()</span>
<span id="cb32-8"><a href="#cb32-8" aria-hidden="true" tabindex="-1"></a>g1, g2 <span class="op">=</span> gens[gens.bus_id <span class="op">==</span> bus_id].index[:<span class="dv">2</span>]</span>
<span id="cb32-9"><a href="#cb32-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-10"><a href="#cb32-10" aria-hidden="true" tabindex="-1"></a>net.update_generators(pd.DataFrame({<span class="st">"voltage_regulator_on"</span>: <span class="va">True</span>}, index<span class="op">=</span>[g1, g2]))</span>
<span id="cb32-11"><a href="#cb32-11" aria-hidden="true" tabindex="-1"></a>net.update_generators(<span class="bu">id</span><span class="op">=</span>[g1, g2], target_v<span class="op">=</span>[<span class="dv">17</span>, <span class="dv">17</span>])</span>
<span id="cb32-12"><a href="#cb32-12" aria-hidden="true" tabindex="-1"></a>net.update_generators(<span class="bu">id</span><span class="op">=</span>[g1], max_q<span class="op">=</span>[<span class="fl">300.0</span>], min_q<span class="op">=</span>[<span class="op">-</span><span class="dv">100</span>])</span>
<span id="cb32-13"><a href="#cb32-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-14"><a href="#cb32-14" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(use_reactive_limits<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb32-15"><a href="#cb32-15" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"reactivePowerDispatchMode"</span>: <span class="st">"Q_EQUAL_PROPORTION"</span>})</span>
<span id="cb32-16"><a href="#cb32-16" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb32-17"><a href="#cb32-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb32-18"><a href="#cb32-18" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> net.get_generators()[[<span class="st">"name"</span>, <span class="st">"bus_id"</span>, <span class="st">"q"</span>, <span class="st">"min_q"</span>, <span class="st">"max_q"</span>]].loc[[g1, g2]].copy()</span>
<span id="cb32-19"><a href="#cb32-19" aria-hidden="true" tabindex="-1"></a>res[<span class="st">"q_share"</span>] <span class="op">=</span> res[<span class="st">"q"</span>] <span class="op">/</span> res[<span class="st">"q"</span>].<span class="bu">sum</span>()</span>
<span id="cb32-20"><a href="#cb32-20" aria-hidden="true" tabindex="-1"></a>res</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="434">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">bus_id</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">min_q</th>
<th data-quarto-table-cell-role="th">max_q</th>
<th data-quarto-table-cell-role="th">q_share</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>NL-G2</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f_0</td>
<td>-246.82284</td>
<td>-100.00000</td>
<td>300.00000</td>
<td>0.66667</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>NL-G3</td>
<td>2a37dc57-2faf-464a-8175-bc415f9a635f_0</td>
<td>-123.41142</td>
<td>0.00000</td>
<td>200.00000</td>
<td>0.33333</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<hr>
</section>
</section>
<section id="convergence-reporting" class="level2" data-number="5">
<h2 data-number="5" class="anchored" data-anchor-id="convergence-reporting"><span class="header-section-number">5</span> Convergence Reporting</h2>
<p>PowSyBl provides detailed <strong>iteration-by-iteration reporting</strong> via <code>ReportNode</code>. This lets you inspect the convergence behavior of the Newton-Raphson solver: initial mismatch <span class="math inline">\(|f(x)|\)</span>, how it decreases at each iteration, and any outer-loop adjustments (reactive limits, PV→PQ switching).</p>
<p>We demonstrate four convergence scenarios:</p>
<div id="94d52cb9" class="cell" data-execution_count="21">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb33"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb33-1"><a href="#cb33-1" aria-hidden="true" tabindex="-1"></a>PARAMS_REPORTED_LF_FAST_CV <span class="op">=</span> lf.Parameters(</span>
<span id="cb33-2"><a href="#cb33-2" aria-hidden="true" tabindex="-1"></a>    use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb33-3"><a href="#cb33-3" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb33-4"><a href="#cb33-4" aria-hidden="true" tabindex="-1"></a>        <span class="st">'referenceBusSelectionMode'</span>: <span class="st">'GENERATOR_REFERENCE_PRIORITY'</span>,</span>
<span id="cb33-5"><a href="#cb33-5" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb33-6"><a href="#cb33-6" aria-hidden="true" tabindex="-1"></a>        <span class="st">"voltageInitModeOverride"</span>: <span class="st">"FULL_VOLTAGE"</span>,</span>
<span id="cb33-7"><a href="#cb33-7" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb33-8"><a href="#cb33-8" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb33-9"><a href="#cb33-9" aria-hidden="true" tabindex="-1"></a>PARAMS_REPORTED_LF_SLOW_CV <span class="op">=</span> lf.Parameters(</span>
<span id="cb33-10"><a href="#cb33-10" aria-hidden="true" tabindex="-1"></a>    use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb33-11"><a href="#cb33-11" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb33-12"><a href="#cb33-12" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb33-13"><a href="#cb33-13" aria-hidden="true" tabindex="-1"></a>        <span class="st">"voltageInitModeOverride"</span>: <span class="st">"NONE"</span>,</span>
<span id="cb33-14"><a href="#cb33-14" aria-hidden="true" tabindex="-1"></a>        <span class="st">"stateVectorScalingMode"</span>: <span class="st">"MAX_VOLTAGE_CHANGE"</span>,</span>
<span id="cb33-15"><a href="#cb33-15" aria-hidden="true" tabindex="-1"></a>        <span class="st">"maxVoltageChangeStateVectorScalingMaxDv"</span>: <span class="st">"0.01"</span>,</span>
<span id="cb33-16"><a href="#cb33-16" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb33-17"><a href="#cb33-17" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb33-18"><a href="#cb33-18" aria-hidden="true" tabindex="-1"></a>PARAMS_REPORTED_LF_BAD_CV <span class="op">=</span> lf.Parameters(</span>
<span id="cb33-19"><a href="#cb33-19" aria-hidden="true" tabindex="-1"></a>    use_reactive_limits<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb33-20"><a href="#cb33-20" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb33-21"><a href="#cb33-21" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb33-22"><a href="#cb33-22" aria-hidden="true" tabindex="-1"></a>        <span class="st">"voltageInitModeOverride"</span>: <span class="st">"NONE"</span>,</span>
<span id="cb33-23"><a href="#cb33-23" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb33-24"><a href="#cb33-24" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<section id="fast-convergence-5-iterations" class="level3" data-number="5.1">
<h3 data-number="5.1" class="anchored" data-anchor-id="fast-convergence-5-iterations"><span class="header-section-number">5.1</span> Fast Convergence (5 iterations)</h3>
<p>Full voltage initialization + no reactive limits = clean convergence.</p>
<div id="3884fe1a" class="cell" data-execution_count="22">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb34"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb34-1"><a href="#cb34-1" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb34-2"><a href="#cb34-2" aria-hidden="true" tabindex="-1"></a>net_microgrid <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb34-3"><a href="#cb34-3" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_FAST_CV, report_node<span class="op">=</span>report)</span>
<span id="cb34-4"><a href="#cb34-4" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow converged: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb34-5"><a href="#cb34-5" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Load Flow converged: [ComponentResult(connected_component_num=0, synchronous_component_num=0, status=CONVERGED, status_text=Converged, iteration_count=5, reference_bus_id='8d8a82ba-b5b0-4e94-861a-192af055f2b8_0', slack_bus_results=[SlackBusResult(id='469df5f7-058f-4451-a998-57a48e8a56fe_0', active_power_mismatch=-0.2793451406140733)], distributed_active_power=-42.302868899696264)]
Report: + demo
   + Load flow on network 'urn:uuid:19d9a263-529d-4f6c-8221-3a8a45de347b+urn:uuid:96adadbe-902b-4cd6-9fc8-01a56ecbee79'
      + Network CC0 SC0
         + Network info
            Network has 12 buses and 17 branches
            Network balance: active generation=1098.4927010000001 MW, active load=987.0 MW, reactive generation=0.0 MVar, reactive load=660.0 MVar
            Angle reference bus: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0
            Slack bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
         Slack bus active power (-111.49270099999997 MW) distributed in 2 distribution iteration(s)
         DC load flow completed (solverSuccess=true, outerloopStatus=STABLE)
         + Newton-Raphson on Network CC0 SC0
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=23.700430023781973
               + Largest P mismatch: 131.41767243887938 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0808418603991614 pu, -0.3661132342903649 rad
                  Bus injection: 31.417672438879386 MW, 1445.8179161336182 MVar
               + Largest Q mismatch: 1735.8179161336182 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0808418603991614 pu, -0.3661132342903649 rad
                  Bus injection: 31.417672438879386 MW, 1445.8179161336182 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 572.5713403729352 MW, 5.38285970206837 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.7444022718125612
               + Largest P mismatch: 7.3080071802569595 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0336675326930513 pu, -0.37945046449262637 rad
                  Bus injection: -92.69199281974304 MW, -216.78046052487412 MVar
               + Largest Q mismatch: 73.21953947512587 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0336675326930513 pu, -0.37945046449262637 rad
                  Bus injection: -92.69199281974304 MW, -216.78046052487412 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 599.6938341864105 MW, 198.50999098787042 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=0.003916170927638706
               + Largest P mismatch: 0.07716783807634187 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, -0.35992272296139066 rad
                  Bus injection: -199.92283216192365 MW, -90.00534697026707 MVar
               + Largest Q mismatch: 0.3785880971654887 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0284184934322067 pu, -0.3802365858827598 rad
                  Bus injection: -99.9601260598602 MW, -289.6214119028345 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 600.4903055015786 MW, 212.2405362269725 MVar
            + Iteration 3 mismatch
               Newton-Raphson norm |f(x)|=1.017747806187189E-7
               + Largest P mismatch: 2.054016123853586E-6 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.9746158655230985 pu, -0.3177762603756952 rad
                  Bus injection: 90.00000205401612 MW, -99.85802917383727 MVar
               + Largest Q mismatch: 9.844544157644464E-6 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0283923794372731 pu, -0.38024095157304244 rad
                  Bus injection: -99.99999892047875 MW, -289.99999015545586 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 600.4927009596564 MW, 212.30230594997215 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (-42.302868899696264 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.25676867887275134
               + Largest P mismatch: 22.264667801601767 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 600.4927009596564 MW, 212.30230594997215 MVar
               + Largest Q mismatch: 9.844544157644464E-6 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0283923794372731 pu, -0.38024095157304244 rad
                  Bus injection: -99.99999892047875 MW, -289.99999015545586 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 600.4927009596564 MW, 212.30230594997215 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.0014694213586177289
               + Largest P mismatch: -0.0059273991277919436 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, -0.3519309013567827 rad
                  Bus injection: -200.00592739912778 MW, -89.99379157348932 MVar
               + Largest Q mismatch: 0.11476140680648506 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0206556794725157 pu, -0.06494413274087735 rad
                  Bus injection: -486.0035376356494 MW, -229.8852385931935 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 578.2231858375854 MW, 209.7809276702555 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=1.2911395223134324E-8
               + Largest P mismatch: 5.096697286433027E-7 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, -0.3519351503715913 rad
                  Bus injection: -199.99999949033028 MW, -90.0000000100333 MVar
               + Largest Q mismatch: 8.040559773547784E-7 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.020648801122689 pu, -0.06494503616810726 rad
                  Bus injection: -486.000000094691 MW, -229.999999195944 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.0 rad
                  Bus injection: 578.2280331039368 MW, 209.8410418134038 MVar
         Outer loop VoltageMonitoring
         Outer loop DistributedSlack
         Outer loop VoltageMonitoring
         AC load flow completed successfully (solverStatus=CONVERGED, outerloopStatus=STABLE)
</code></pre>
</div>
</div>
</section>
<section id="slow-convergence-15-iterations" class="level3" data-number="5.2">
<h3 data-number="5.2" class="anchored" data-anchor-id="slow-convergence-15-iterations"><span class="header-section-number">5.2</span> Slow Convergence (15 iterations)</h3>
<p>Flat-start + low state vector scaling slows convergence.</p>
<div id="16bca6bb" class="cell" data-execution_count="23">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb36"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb36-1"><a href="#cb36-1" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb36-2"><a href="#cb36-2" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_SLOW_CV, report_node<span class="op">=</span>report)</span>
<span id="cb36-3"><a href="#cb36-3" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow converged: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb36-4"><a href="#cb36-4" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Load Flow converged: [ComponentResult(connected_component_num=0, synchronous_component_num=0, status=CONVERGED, status_text=Converged, iteration_count=15, reference_bus_id='469df5f7-058f-4451-a998-57a48e8a56fe_0', slack_bus_results=[SlackBusResult(id='469df5f7-058f-4451-a998-57a48e8a56fe_0', active_power_mismatch=-0.2793371192722376)], distributed_active_power=-42.30287697176451)]
Report: + demo
   + Load flow on network 'urn:uuid:19d9a263-529d-4f6c-8221-3a8a45de347b+urn:uuid:96adadbe-902b-4cd6-9fc8-01a56ecbee79'
      + Network CC0 SC0
         + Network info
            Network has 12 buses and 17 branches
            Network balance: active generation=1098.4927010000001 MW, active load=987.0 MW, reactive generation=0.0 MVar, reactive load=660.0 MVar
            Angle reference bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
            Slack bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
         + Newton-Raphson on Network CC0 SC0
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=38.34016625868386
               + Largest P mismatch: 1886.7553564852678 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 1786.7553564852678 MW, 1379.810942346333 MVar
               + Largest Q mismatch: -2450.1421972337534 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 205.1567412638199 MW, -2450.1421972337534 MVar
               + Largest V mismatch: -0.050000000000000044 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: -342.11729451284936 MW, 78.19181206433261 MVar
            + Iteration 1 mismatch
               Step size: 0.0476764710052523 (max voltage change: 11 Vmagnitude and 3 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=36.504624511698275
               + Largest P mismatch: 1796.1386979575916 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0030159040172084 pu, 2.0255144256617195E-4 rad
                  Bus injection: 1696.1386979575916 MW, 1300.7383356143396 MVar
               + Largest Q mismatch: -2332.53913569155 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0057918461045083 pu, 0.0 rad
                  Bus injection: 190.2940576299441 MW, -2332.53913569155 MVar
               + Largest V mismatch: -0.04761617644973737 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0023838235502627 pu, 0.001644943698734856 rad
                  Bus injection: -335.16005637967925 MW, 70.14592096437599 MVar
            + Iteration 2 mismatch
               Step size: 0.056275167782663234 (max voltage change: 11 Vmagnitude and 3 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=34.44157225448421
               + Largest P mismatch: 1694.2975113410378 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0061803668818077 pu, 4.2907096742988065E-4 rad
                  Bus injection: 1594.2975113410378 MW, 1211.8987151015604 MVar
               + Largest Q mismatch: -2200.323041045961 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0121071033218523 pu, 0.0 rad
                  Bus injection: 174.00872972601903 MW, -2200.323041045961 MVar
               + Largest V mismatch: -0.044936568130859555 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0050634318691405 pu, 0.0034180129194294325 rad
                  Bus injection: -327.3408142520261 MW, 61.10073743475253 MVar
            + Iteration 3 mismatch
               Step size: 0.0687315859018074 (max voltage change: 11 Vmagnitude and 3 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=32.06394326013407
               + Largest P mismatch: 1576.9342730554836 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0095487005342685 pu, 6.884579061897447E-4 rad
                  Bus injection: 1476.9342730554836 MW, 1109.5738548705701 MVar
               + Largest Q mismatch: -2047.8884855350946 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0191457303245401 pu, 0.0 rad
                  Bus injection: 155.74828818303249 MW, -2047.8884855350946 MVar
               + Largest V mismatch: -0.041848006538240945 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.008151993461759 pu, 0.005369874611039848 rad
                  Bus injection: -318.32820115313353 MW, 50.67334065828781 MVar
            + Iteration 4 mismatch
               Step size: 0.08858361093219827 (max voltage change: 11 Vmagnitude and 3 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=29.210492253337495
               + Largest P mismatch: 1436.087340354585 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0132228859307273 pu, 9.971813067715621E-4 rad
                  Bus injection: 1336.087340354585 MW, 986.8979645289595 MVar
               + Largest Q mismatch: -1864.8412601453124 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0272779280544113 pu, 0.0 rad
                  Bus injection: 134.48705222497543 MW, -1864.8412601453124 MVar
               + Largest V mismatch: -0.03814095900876935 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0118590409912307 pu, 0.007594557532951356 rad
                  Bus injection: -307.50654883238167 MW, 38.154135599632525 MVar
            + Iteration 5 mismatch
               Step size: 0.12505405244409462 (max voltage change: 11 Vmagnitude and 3 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=25.539375828174855
               + Largest P mismatch: 1254.8711495478394 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.017405795648606 pu, 0.001390007949882221 rad
                  Bus injection: 1154.8711495478394 MW, 829.3839495203325 MVar
               + Largest Q mismatch: -1629.0972033145244 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0372779280544113 pu, 0.0 rad
                  Bus injection: 108.0633980806327 MW, -1629.0972033145244 MVar
               + Largest V mismatch: -0.03337127752061875 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0166287224793813 pu, 0.010288201819980887 rad
                  Bus injection: -293.56480797809365 MW, 22.036926094561203 MVar
            + Iteration 6 mismatch
               Step size: 0.15153380169995326 (max voltage change: 11 Vmagnitude and 3 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=21.6533709754405
               + Largest P mismatch: 1063.2584159783596 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0211259681666185 pu, 0.0017999677344705824 rad
                  Bus injection: 963.2584159783596 MW, 662.2085370967205 MVar
               + Largest Q mismatch: -1379.6106099555573 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0472779280544113 pu, 0.0 rad
                  Bus injection: 81.39380792984042 MW, -1379.6106099555573 MVar
               + Largest V mismatch: -0.028314400970335107 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.021685599029665 pu, 0.012931600655258219 rad
                  Bus injection: -278.9139825878149 MW, 4.963313274283765 MVar
            + Iteration 7 mismatch
               Step size: 0.1900357123962066 (max voltage change: 10 Vmagnitude and 3 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=17.525458383030447
               + Largest P mismatch: 859.9554006708745 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0243141742100357 pu, 0.0022283593330315204 rad
                  Bus injection: 759.9554006708745 MW, 484.0545211617925 MVar
               + Largest Q mismatch: -1114.7131397761173 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0572779280544113 pu, 0.0 rad
                  Bus injection: 54.44616520046009 MW, -1114.7131397761173 MVar
               + Largest V mismatch: -0.022933653610865523 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0270663463891345 pu, 0.015526996851746223 rad
                  Bus injection: -263.47574272374516 MW, -13.18577450750631 MVar
            + Iteration 8 mismatch
               Step size: 0.25100988121398965 (max voltage change: 6 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=13.117295963271802
               + Largest P mismatch: 643.1261512377458 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0268716424481439 pu, 0.0026772899144681906 rad
                  Bus injection: 543.1261512377458 MW, 293.01124809137224 MVar
               + Largest Q mismatch: -832.0685413061196 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0672779280544114 pu, 0.0 rad
                  Bus injection: 27.188766542435527 MW, -832.0685413061196 MVar
               + Largest V mismatch: -0.017177079942199303 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0328229200578007 pu, 0.01807648780663779 rad
                  Bus injection: -247.13871849706175 MW, -32.577835642669314 MVar
            + Iteration 9 mismatch
               Step size: 0.36172144108290216 (max voltage change: 6 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=8.368976529799543
               + Largest P mismatch: 409.8996008051556 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0286440507044194 pu, 0.003150353014971431 rad
                  Bus injection: 309.8996008051556 MW, 85.99481693852661 MVar
               + Largest Q mismatch: -528.1020848093265 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0772779280544114 pu, 0.0 rad
                  Bus injection: -0.40610663984135664 MW, -528.1020848093265 MVar
               + Largest V mismatch: -0.010963761831910723 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0390362381680893 pu, 0.020581832475297393 rad
                  Bus injection: -229.73021204723744 MW, -53.470903991735064 MVar
            + Iteration 10 mismatch
               Step size: 0.48291266111084025 (max voltage change: 5 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=4.33067437752675
               + Largest P mismatch: 211.93871791323863 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0291836074406788 pu, 0.0035417636132171184 rad
                  Bus injection: 111.93871791323863 MW, -92.67484278229826 MVar
               + Largest Q mismatch: -271.15116134051567 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0850371021924818 pu, 0.0 rad
                  Bus injection: -21.99477502333501 MW, -271.15116134051567 MVar
               + Largest V mismatch: -0.00566922242987733 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0443307775701227 pu, 0.02249187919741077 rad
                  Bus injection: -215.19407273478873 MW, -71.19549757361918 MVar
            + Iteration 11 mismatch
               Step size: 0.6451996543061801 (max voltage change: 1 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=1.540679195447002
               + Largest P mismatch: 75.36786523669996 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0289108572714505 pu, 0.0038042668041942747 rad
                  Bus injection: -24.63213476330005 MW, -218.5454943413905 MVar
               + Largest Q mismatch: -95.39026503591788 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0899039492378084 pu, 0.0 rad
                  Bus injection: -35.59546833541404 MW, -95.39026503591788 MVar
               + Largest V mismatch: -0.002011442077935577 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0479885579220645 pu, 0.023673743838264615 rad
                  Bus injection: -205.3346431952494 MW, -83.36690524734571 MVar
            + Iteration 12 mismatch
               Newton-Raphson norm |f(x)|=0.0072989307930317595
               + Largest P mismatch: 0.09814628216093801 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0284395389603995 pu, 0.003944683274119374 rad
                  Bus injection: -99.90185371783906 MW, -289.54274984461597 MVar
               + Largest Q mismatch: 0.5108795081267381 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0205371769361753 pu, 0.3167106781969012 rad
                  Bus injection: -486.05361795064283 MW, -229.48912049187325 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.3841765286124195 rad
                  Bus injection: 600.5005575144997 MW, 212.01777816495303 MVar
            + Iteration 13 mismatch
               Newton-Raphson norm |f(x)|=3.4928419657155654E-7
               + Largest P mismatch: 1.5745445658410517E-5 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.02425130145369305 rad
                  Bus injection: -199.99998425455433 MW, -90.00000037903769 MVar
               + Largest Q mismatch: 2.1611524125830783E-5 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0283923807507498 pu, 0.003944110234751924 rad
                  Bus injection: -99.99999311416967 MW, -289.9999783884759 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.38418506123618595 rad
                  Bus injection: 600.492700747144 MW, 212.30229697771813 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (-42.302876971764505 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.2567687057574736
               + Largest P mismatch: 22.264671837546324 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.38418506123618595 rad
                  Bus injection: 600.492700747144 MW, 212.30229697771813 MVar
               + Largest Q mismatch: 2.1611524125830783E-5 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0283923807507498 pu, 0.003944110234751924 rad
                  Bus injection: -99.99999311416967 MW, -289.9999783884759 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.38418506123618595 rad
                  Bus injection: 600.492700747144 MW, 212.30229697771813 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.0014694215900156117
               + Largest P mismatch: -0.005927356731660893 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.023846677285136328 rad
                  Bus injection: -200.00592735673166 MW, -89.99379159417047 MVar
               + Largest Q mismatch: 0.11476142744943907 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.020655679499992 pu, 0.31083344486782116 rad
                  Bus injection: -486.0035375974557 MW, -229.88523857255055 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.3757775771299874 rad
                  Bus injection: 578.2231816100581 MW, 209.78092720772193 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=1.2911397240449253E-8
               + Largest P mismatch: 5.096683741712127E-7 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.02384561833251911 rad
                  Bus injection: -199.99999949033162 MW, -90.00000001003134 MVar
               + Largest Q mismatch: 8.040596188862992E-7 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.020648801148925 pu, 0.3108357314915409 rad
                  Bus injection: -486.00000009469 MW, -229.99999919594038 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.37578076717863507 rad
                  Bus injection: 578.2280288554801 MW, 209.8410413605528 MVar
         Outer loop VoltageMonitoring
         Outer loop DistributedSlack
         Outer loop VoltageMonitoring
         AC load flow completed successfully (solverStatus=CONVERGED, outerloopStatus=STABLE)
</code></pre>
</div>
</div>
</section>
<section id="bad-convergence-10-iterations" class="level3" data-number="5.3">
<h3 data-number="5.3" class="anchored" data-anchor-id="bad-convergence-10-iterations"><span class="header-section-number">5.3</span> Bad Convergence (10 iterations)</h3>
<p>Reactive limit enforcement and PV-to-PQ switching cause multiple outer loops.</p>
<div id="650021c1" class="cell" data-execution_count="24">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb38"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb38-1"><a href="#cb38-1" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb38-2"><a href="#cb38-2" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_BAD_CV, report_node<span class="op">=</span>report)</span>
<span id="cb38-3"><a href="#cb38-3" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow converged: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb38-4"><a href="#cb38-4" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Load Flow converged: [ComponentResult(connected_component_num=0, synchronous_component_num=0, status=CONVERGED, status_text=Converged, iteration_count=10, reference_bus_id='469df5f7-058f-4451-a998-57a48e8a56fe_0', slack_bus_results=[SlackBusResult(id='469df5f7-058f-4451-a998-57a48e8a56fe_0', active_power_mismatch=-0.006112050704313969)], distributed_active_power=-43.30795376321507)]
Report: + demo
   + Load flow on network 'urn:uuid:19d9a263-529d-4f6c-8221-3a8a45de347b+urn:uuid:96adadbe-902b-4cd6-9fc8-01a56ecbee79'
      + Network CC0 SC0
         + Network info
            Network has 12 buses and 17 branches
            Network balance: active generation=1098.4927010000001 MW, active load=987.0 MW, reactive generation=0.0 MVar, reactive load=660.0 MVar
            Angle reference bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
            Slack bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
         + Newton-Raphson on Network CC0 SC0
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=38.34016625868386
               + Largest P mismatch: 1886.7553564852678 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 1786.7553564852678 MW, 1379.810942346333 MVar
               + Largest Q mismatch: -2450.1421972337534 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 205.1567412638199 MW, -2450.1421972337534 MVar
               + Largest V mismatch: -0.050000000000000044 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: -342.11729451284936 MW, 78.19181206433261 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=7.179049610230225
               + Largest P mismatch: 264.2374386953988 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0452396527411567 pu, 0.35980496106012244 rad
                  Bus injection: -221.7625613046012 MW, 180.05607321269017 MVar
               + Largest Q mismatch: 410.0560732126901 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0452396527411567 pu, 0.35980496106012244 rad
                  Bus injection: -221.7625613046012 MW, 180.05607321269017 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.4301698433167974 rad
                  Bus injection: 638.6612337194147 MW, -0.8301680326476031 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=0.3034603661803839
               + Largest P mismatch: 14.089600928370505 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0214881891168814 pu, 0.31885420650782603 rad
                  Bus injection: -471.9103990716295 MW, -215.05260699346059 MVar
               + Largest Q mismatch: 14.9473930065394 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0214881891168814 pu, 0.31885420650782603 rad
                  Bus injection: -471.9103990716295 MW, -215.05260699346059 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.3863344361147052 rad
                  Bus injection: 601.0849881475596 MW, 203.7729527894181 MVar
            + Iteration 3 mismatch
               Newton-Raphson norm |f(x)|=6.716486079485673E-4
               + Largest P mismatch: 0.033056562126621 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0205064313244534 pu, 0.3167230275425232 rad
                  Bus injection: -485.9669434378734 MW, -229.97075959027651 MVar
               + Largest Q mismatch: 0.03687336213622494 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0283955127493811 pu, 0.00394402956777486 rad
                  Bus injection: -100.02989421201369 MW, -289.96312663786375 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.3841896722209187 rad
                  Bus injection: 600.4928166800696 MW, 212.2849457627272 MVar
            + Iteration 4 mismatch
               Newton-Raphson norm |f(x)|=3.2280335629574976E-9
               + Largest P mismatch: 1.5788019780416107E-7 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0205044358134596 pu, 0.3167183219868936 rad
                  Bus injection: -485.99999984211985 MW, -229.999999868518 MVar
               + Largest Q mismatch: 1.9210149027060197E-7 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0283923787818139 pu, 0.003944110175816233 rad
                  Bus injection: -100.00000014723958 MW, -289.9999998078985 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.38418506189189355 rad
                  Bus injection: 600.4927009983486 MW, 212.30230740670305 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (-42.30286623568909 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.25676865936080084
               + Largest P mismatch: 22.26466643818492 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.38418506189189355 rad
                  Bus injection: 600.4927009983486 MW, 212.30230740670305 MVar
               + Largest Q mismatch: 1.9210149027060197E-7 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0283923787818139 pu, 0.003944110175816233 rad
                  Bus injection: -100.00000014723958 MW, -289.9999998078985 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.38418506189189355 rad
                  Bus injection: 600.4927009983486 MW, 212.30230740670305 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.0014694212662724646
               + Largest P mismatch: -0.005927409504558057 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.02384667738746614 rad
                  Bus injection: -200.00592740950455 MW, -89.99379157911788 MVar
               + Largest Q mismatch: 0.11476139785631112 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.020655679463362 pu, 0.31083344634401017 rad
                  Bus injection: -486.00353765468645 MW, -229.88523860214366 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.37577757924331057 rad
                  Bus injection: 578.2231872366016 MW, 209.78092782384934 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=1.291137561072292E-8
               + Largest P mismatch: 5.096705280038805E-7 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.023845618435746882 rad
                  Bus injection: -199.99999949032946 MW, -90.00000001003143 MVar
               + Largest Q mismatch: 8.040604626557979E-7 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0206488011140307 pu, 0.3108357329839323 rad
                  Bus injection: -486.0000000946915 MW, -229.99999919593952 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.37578076931078724 rad
                  Bus injection: 578.2280345060459 MW, 209.84104196285296 MVar
         Outer loop VoltageMonitoring
         + Outer loop ReactiveLimits
            + Outer loop iteration 2
               + 1 buses switched PV -&gt; PQ (4 buses remain PV)
                  Switch bus 'd0486169-2205-40b2-895e-b672ecb9e5fc_0' PV -&gt; PQ, q=83.0214581414813 &gt; maxQ=10.404
            + Outer loop iteration 3
               1 buses blocked at a reactive limit have been adjusted because the reactive limit changed
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 2 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.7261745814148132
               + Largest P mismatch: 5.096705280038805E-7 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.023845618435746882 rad
                  Bus injection: -199.99999949032946 MW, -90.00000001003143 MVar
               + Largest Q mismatch: 72.6174581414813 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 1.02 pu, 0.090058840265147 rad
                  Bus injection: -0.9999999813822935 MW, 83.0214581414813 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.37578076931078724 rad
                  Bus injection: 578.2280345060459 MW, 209.84104196285296 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.018454433614627532
               + Largest P mismatch: 0.12386449722894266 MW
                  Bus Id: b10b171b-3bc5-4849-bb1f-61ed9ea1ec7c_0 (nominalVoltage=225.0kV)
                  Bus V: 0.9964988077473979 pu, 0.012572191068704105 rad
                  Bus injection: -199.87613550277106 MW, -50.010860743682336 MVar
               + Largest Q mismatch: 1.8349183632119626 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 0.9935475345539617 pu, 0.09187217792322114 rad
                  Bus injection: -0.8941199338556305 MW, 12.238918363211962 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.3767884306140761 rad
                  Bus injection: 578.2274505613666 MW, 219.75481181105283 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=1.3492100376326776E-5
               + Largest P mismatch: 2.662449483983517E-4 MW
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 0.9928446348119473 pu, 0.09191691932582277 rad
                  Bus injection: -0.9997337550516017 MW, 10.405292132780211 MVar
               + Largest Q mismatch: 0.0012921327802117855 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 0.9928446348119473 pu, 0.09191691932582277 rad
                  Bus injection: -0.9997337550516017 MW, 10.405292132780211 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.3768122098159537 rad
                  Bus injection: 578.2280341252256 MW, 220.01960541819287 MVar
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 3 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.0054788758161505805
               + Largest P mismatch: 2.662449483983517E-4 MW
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 0.9928446348119473 pu, 0.09191691932582277 rad
                  Bus injection: -0.9997337550516017 MW, 10.405292132780211 MVar
               + Largest Q mismatch: 0.5478874440315209 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 0.9928446348119473 pu, 0.09191691932582277 rad
                  Bus injection: -0.9997337550516017 MW, 10.405292132780211 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.3768122098159537 rad
                  Bus injection: 578.2280341252256 MW, 220.01960541819287 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=1.1691751291385264E-6
               + Largest P mismatch: 7.943111346442322E-6 MW
                  Bus Id: b10b171b-3bc5-4849-bb1f-61ed9ea1ec7c_0 (nominalVoltage=225.0kV)
                  Bus V: 0.9963380011881708 pu, 0.012549950703713269 rad
                  Bus injection: -199.99999205688866 MW, -50.00000070876447 MVar
               + Largest Q mismatch: 1.1617177762407449E-4 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 0.992634159053791 pu, 0.09193130481394977 rad
                  Bus injection: -0.9999926091513456 MW, 9.857520860526314 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.37682017663157336 rad
                  Bus injection: 578.2280345230791 MW, 220.09851119908816 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 4
               Slack bus active power (-1.0050875275259161 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 4 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.006100647761077782
               + Largest P mismatch: 0.5289933984554906 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.37682017663157336 rad
                  Bus injection: 578.2280345230791 MW, 220.09851119908816 MVar
               + Largest Q mismatch: 1.1617177762407449E-4 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 0.992634159053791 pu, 0.09193130481394977 rad
                  Bus injection: -0.9999926091513456 MW, 9.857520860526314 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.37682017663157336 rad
                  Bus injection: 578.2280345230791 MW, 220.09851119908816 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=8.360030492908179E-7
               + Largest P mismatch: -3.7704353417211678E-6 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.023526302667769755 rad
                  Bus injection: -200.00000377043534 MW, -89.99999656051281 MVar
               + Largest Q mismatch: 6.503644769395578E-5 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.0194738927685223 pu, 0.31167328301424035 rad
                  Bus injection: -486.0000029329531 MW, -229.99993496355228 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.018 pu, 0.376619435233334 rad
                  Bus injection: 577.6990383107355 MW, 220.0375744228455 MVar
         Outer loop VoltageMonitoring
         Outer loop ReactiveLimits
         Outer loop DistributedSlack
         Outer loop VoltageMonitoring
         Outer loop ReactiveLimits
         AC load flow completed successfully (solverStatus=CONVERGED, outerloopStatus=STABLE)
</code></pre>
</div>
</div>
</section>
<section id="divergence" class="level3" data-number="5.4">
<h3 data-number="5.4" class="anchored" data-anchor-id="divergence"><span class="header-section-number">5.4</span> Divergence</h3>
<p>Push a generator’s voltage setpoint far from feasible to cause divergence.</p>
<div id="57c8f94a" class="cell" data-execution_count="25">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb40"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb40-1"><a href="#cb40-1" aria-hidden="true" tabindex="-1"></a>gen <span class="op">=</span> net_microgrid.get_generators()</span>
<span id="cb40-2"><a href="#cb40-2" aria-hidden="true" tabindex="-1"></a>gen.loc[gen[<span class="st">"name"</span>] <span class="op">==</span> <span class="st">"NL-G1"</span>, <span class="st">"target_v"</span>] <span class="op">=</span> <span class="dv">25</span>  <span class="co"># kV instead of 16kV</span></span>
<span id="cb40-3"><a href="#cb40-3" aria-hidden="true" tabindex="-1"></a>net_microgrid.update_generators(gen[[<span class="st">"target_v"</span>]])</span>
<span id="cb40-4"><a href="#cb40-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb40-5"><a href="#cb40-5" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb40-6"><a href="#cb40-6" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_BAD_CV, report_node<span class="op">=</span>report)</span>
<span id="cb40-7"><a href="#cb40-7" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow result: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb40-8"><a href="#cb40-8" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Load Flow result: [ComponentResult(connected_component_num=0, synchronous_component_num=0, status=MAX_ITERATION_REACHED, status_text=Reached Newton-Raphson max iterations limit, iteration_count=21, reference_bus_id='469df5f7-058f-4451-a998-57a48e8a56fe_0', slack_bus_results=[SlackBusResult(id='469df5f7-058f-4451-a998-57a48e8a56fe_0', active_power_mismatch=198.83384987623012)], distributed_active_power=2.4931871306651643)]
Report: + demo
   + Load flow on network 'urn:uuid:19d9a263-529d-4f6c-8221-3a8a45de347b+urn:uuid:96adadbe-902b-4cd6-9fc8-01a56ecbee79'
      + Network CC0 SC0
         + Network info
            Network has 12 buses and 17 branches
            Network balance: active generation=1098.4927010000001 MW, active load=987.0 MW, reactive generation=0.0 MVar, reactive load=660.0 MVar
            Angle reference bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
            Slack bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
         + Newton-Raphson on Network CC0 SC0
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=38.34465996586705
               + Largest P mismatch: 1886.7553564852678 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 1786.7553564852678 MW, 1379.810942346333 MVar
               + Largest Q mismatch: -2450.1421972337534 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 205.1567412638199 MW, -2450.1421972337534 MVar
               + Largest V mismatch: -0.5873015873015872 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 2.591480062691698 MW, 213.39891046211648 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=17.250447853010304
               + Largest P mismatch: -1171.7029895907633 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.147215534694717 pu, -5.74072201912466E-4 rad
                  Bus injection: -1271.7029895907633 MW, 51.91748146309085 MVar
               + Largest Q mismatch: 651.343652143358 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.2727826383270713 pu, 0.42928662494276043 rad
                  Bus injection: 121.31737560853715 MW, 421.34365214335804 MVar
               + Largest V mismatch: -2.220446049250313E-16 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.587301587301587 pu, 0.4951555738032459 rad
                  Bus injection: 1193.8297146991981 MW, 4822.737452409548 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=1.4199321637131974
               + Largest P mismatch: -36.55975956350055 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1180492528419375 pu, -6.03385462785985E-4 rad
                  Bus injection: -136.55975956350056 MW, -206.04458167329835 MVar
               + Largest Q mismatch: 100.56371088610652 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.2508046231494925 pu, 0.2977213228763082 rad
                  Bus injection: -452.17897306790934 MW, -129.43628911389345 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5873015873015872 pu, 0.3300656002470317 rad
                  Bus injection: 610.0569821365519 MW, 5099.116199774395 MVar
            + Iteration 3 mismatch
               Newton-Raphson norm |f(x)|=0.015753641045196755
               + Largest P mismatch: 0.9331015293244649 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03370503358286892 rad
                  Bus injection: -199.06689847067554 MW, -89.96326252102679 MVar
               + Largest Q mismatch: 0.6192776880670436 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1113531446316736 pu, -5.637998727857893E-4 rad
                  Bus injection: -100.37399682437425 MW, -289.38072231193297 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5873015873015872 pu, 0.32476718053612225 rad
                  Bus injection: 600.5255333054316 MW, 5166.963328890487 MVar
            + Iteration 4 mismatch
               Newton-Raphson norm |f(x)|=4.621210852123261E-6
               + Largest P mismatch: 2.8473550548469007E-4 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.6478381901849088 pu, 0.10244780037809682 rad
                  Bus injection: 90.00028473550549 MW, -527.8544177158341 MVar
               + Largest Q mismatch: 2.390380290262506E-4 MVar
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03369227789980983 rad
                  Bus injection: -200.00026922114165 MW, -89.99976096197098 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5873015873015872 pu, 0.3247194038921554 rad
                  Bus injection: 600.4927015755168 MW, 5167.347946631855 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (2.4931871306651106 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.015132573334339122
               + Largest P mismatch: -1.3122031774648768 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5873015873015872 pu, 0.3247194038921554 rad
                  Bus injection: 600.4927015755168 MW, 5167.347946631855 MVar
               + Largest Q mismatch: 2.390380290262506E-4 MVar
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03369227789980983 rad
                  Bus injection: -200.00026922114165 MW, -89.99976096197098 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5873015873015872 pu, 0.3247194038921554 rad
                  Bus injection: 600.4927015755168 MW, 5167.347946631855 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=3.819364756261225E-6
               + Largest P mismatch: -2.1565078256458037E-5 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.033715023528829074 rad
                  Bus injection: -200.00002156507827 MW, -89.99997094600603 MVar
               + Largest Q mismatch: 2.822982227534965E-4 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.2457525473509323 pu, 0.29313345246079064 rad
                  Bus injection: -486.00000467402776 MW, -229.99971770177723 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5873015873015872 pu, 0.3250707029736358 rad
                  Bus injection: 601.8049000664445 MW, 5167.421160408963 MVar
         Outer loop VoltageMonitoring
         + Outer loop ReactiveLimits
            + Outer loop iteration 2
               + 4 buses switched PV -&gt; PQ (1 buses remain PV)
                  Switch bus '8d8a82ba-b5b0-4e94-861a-192af055f2b8_0' PV -&gt; PQ, q=5167.421160408963 &gt; maxQ=600.0
                  Switch bus '2a37dc57-2faf-464a-8175-bc415f9a635f_0' PV -&gt; PQ, q=-2036.5363301725968 &lt; minQ=0.0
                  Switch bus '4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0' PV -&gt; PQ, q=-527.8081934863441 &lt; minQ=-209.73755924940366
                  Switch bus 'd0486169-2205-40b2-895e-b672ecb9e5fc_0' PV -&gt; PQ, q=-135.27366022661099 &lt; minQ=-10.404
            Outer loop unsuccessful with status: UNSTABLE
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 2 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=50.12542033846058
               + Largest P mismatch: -2.1565078256458037E-5 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.033715023528829074 rad
                  Bus injection: -200.00002156507827 MW, -89.99997094600603 MVar
               + Largest Q mismatch: 4567.421160408963 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5873015873015872 pu, 0.3250707029736358 rad
                  Bus injection: 601.8049000664445 MW, 5167.421160408963 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.032853367013138256 rad
                  Bus injection: 118.26243971911865 MW, -106.6856611663256 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=186.70049049370718
               + Largest P mismatch: 3234.311978219024 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: -3.141827433076476 pu, 0.6405535092083502 rad
                  Bus injection: 3324.5744189696197 MW, 17034.046535817608 MVar
               + Largest Q mismatch: 17243.784095067014 MVar
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: -3.141827433076476 pu, 0.6405535092083502 rad
                  Bus injection: 3324.5744189696197 MW, 17034.046535817608 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -0.19796772336155774 rad
                  Bus injection: 1716.4710514608084 MW, 7702.041678864536 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=270.885889496208
               + Largest P mismatch: -4270.157069302833 MW
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 11.657722126446357 rad
                  Bus injection: -4151.894628552238 MW, 11455.118682921435 MVar
               + Largest Q mismatch: 22126.12944436329 MVar
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.9274548954532716 pu, -190.62143586968295 rad
                  Bus injection: -2459.6002827627203 MW, 22126.12944436329 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 11.657722126446357 rad
                  Bus injection: -4151.894628552238 MW, 11455.118682921435 MVar
            + Iteration 3 mismatch
               Newton-Raphson norm |f(x)|=77.43118740652828
               + Largest P mismatch: -553.8069114207052 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 0.13058753871111192 pu, -0.14318849247388732 rad
                  Bus injection: 47.99799333227649 MW, 194.87433335203275 MVar
               + Largest Q mismatch: 6131.154158171919 MVar
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.48628700873888897 pu, -190.13008994865083 rad
                  Bus injection: -256.17592715351947 MW, 6131.154158171919 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 11.756143495408528 rad
                  Bus injection: -372.9541624639395 MW, 10685.132157969838 MVar
            + Iteration 4 mismatch
               Newton-Raphson norm |f(x)|=48.38919192971183
               + Largest P mismatch: 3278.2908542027158 MW
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.44512117812390334 pu, -188.40647587198558 rad
                  Bus injection: 3278.2908542027158 MW, 2126.4408692232523 MVar
               + Largest Q mismatch: 2216.6036805035988 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: -0.636132957032068 pu, 0.0 rad
                  Bus injection: -278.9832440636482 MW, 2216.6036805035988 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 13.374876053543169 rad
                  Bus injection: 101.52110479456357 MW, 10615.016379296747 MVar
            + Iteration 5 mismatch
               Newton-Raphson norm |f(x)|=18.818870312859033
               + Largest P mismatch: 1188.702784635154 MW
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.19967151960962068 pu, -188.958536929793 rad
                  Bus injection: 1188.702784635154 MW, 587.8688084906246 MVar
               + Largest Q mismatch: 704.2770792093111 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: -0.2933863850842574 pu, 0.0 rad
                  Bus injection: 303.59677012904086 MW, 704.2770792093111 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 13.118852091409982 rad
                  Bus injection: 634.280353606925 MW, 8729.52126160387 MVar
            + Iteration 6 mismatch
               Newton-Raphson norm |f(x)|=359853.3116443485
               + Largest P mismatch: 4777505.171840447 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: -16.446732728005877 pu, 14.34839660975911 rad
                  Bus injection: 4777305.171840447 MW, 4854278.8299320685 MVar
               + Largest Q mismatch: 2.7845259845977176E7 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: -23.81256281251349 pu, -15.397777036074343 rad
                  Bus injection: -347594.19910232286 MW, 2.7844969845977176E7 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 18.059982606354374 rad
                  Bus injection: 4333.679863819461 MW, 29522.80197297734 MVar
            + Iteration 7 mismatch
               Newton-Raphson norm |f(x)|=89995.64207532613
               + Largest P mismatch: 1196977.047282985 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: -8.260577310993323 pu, 14.318931590701697 rad
                  Bus injection: 1196777.047282985 MW, 1219216.1030645098 MVar
               + Largest Q mismatch: 6962000.54124998 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: -11.90925438776003 pu, -15.397625871144449 rad
                  Bus injection: -86670.12146324322 MW, 6961710.54124998 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 17.977879890822127 rad
                  Bus injection: 1718.1242435579882 MW, 16026.992869351998 MVar
            + Iteration 8 mismatch
               Newton-Raphson norm |f(x)|=22386.836495134783
               + Largest P mismatch: 306394.0207197882 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: -4.11916950525453 pu, 14.199233622643124 rad
                  Bus injection: 306194.0207197882 MW, 299744.62873353966 MVar
               + Largest Q mismatch: 1741617.6565738013 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: -5.962424394306566 pu, -15.396614231081909 rad
                  Bus injection: -21263.82008356778 MW, 1741327.656573801 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 17.028111013835485 rad
                  Bus injection: 1872.738346225291 MW, 6815.203061856098 MVar
            + Iteration 9 mismatch
               Newton-Raphson norm |f(x)|=5596.256572972533
               + Largest P mismatch: 76577.36485567952 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: -2.0575946841372357 pu, 14.196955795005557 rad
                  Bus injection: 76377.36485567952 MW, 74862.6425216128 MVar
               + Largest Q mismatch: 435611.4886577708 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: -2.9829643421261416 pu, -15.396987026317015 rad
                  Bus injection: -5438.4595391159655 MW, 435321.4886577708 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 15.4360194116288 rad
                  Bus injection: 1766.874148411452 MW, 7676.812914552653 MVar
            + Iteration 10 mismatch
               Newton-Raphson norm |f(x)|=1336.7169999401863
               + Largest P mismatch: 16260.459759272246 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: -0.8489587989043688 pu, 14.5032747654656 rad
                  Bus injection: 16060.459759272246 MW, 14039.775187009214 MVar
               + Largest Q mismatch: 109277.61345273841 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: -1.52935232843459 pu, -15.38369443003969 rad
                  Bus injection: -886.3392987987829 MW, 108987.6134527384 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -263.4419324124282 rad
                  Bus injection: 916.5933727440155 MW, 7196.909692660209 MVar
            + Iteration 11 mismatch
               Newton-Raphson norm |f(x)|=335.48293169601567
               + Largest P mismatch: 3913.443748222695 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: -0.3893624836502476 pu, 14.543607455142203 rad
                  Bus injection: 3713.443748222695 MW, 3189.752149007576 MVar
               + Largest Q mismatch: 27628.69080202549 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: -0.7679670749445175 pu, -15.393488540524274 rad
                  Bus injection: -350.47426279269615 MW, 27338.690802025492 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -263.99779263397437 rad
                  Bus injection: 196.97961664144214 MW, 7781.439817196103 MVar
            + Iteration 12 mismatch
               Newton-Raphson norm |f(x)|=206.19367096719907
               + Largest P mismatch: -5701.935020563782 MW
                  Bus Id: 2a37dc57-2faf-464a-8175-bc415f9a635f_0 (nominalVoltage=15.75kV)
                  Bus V: 1.488959502055538 pu, -442.56763026836984 rad
                  Bus injection: -5411.278918687291 MW, 16156.23996451788 MVar
               + Largest Q mismatch: 16156.23996451788 MVar
                  Bus Id: 2a37dc57-2faf-464a-8175-bc415f9a635f_0 (nominalVoltage=15.75kV)
                  Bus V: 1.488959502055538 pu, -442.56763026836984 rad
                  Bus injection: -5411.278918687291 MW, 16156.23996451788 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -263.91537545053495 rad
                  Bus injection: 1760.6738955343353 MW, 6258.355332148374 MVar
            + Iteration 13 mismatch
               Newton-Raphson norm |f(x)|=48.01264129591563
               + Largest P mismatch: 1525.2392546779117 MW
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: 0.30132107224323923 pu, -274.53291488976976 rad
                  Bus injection: 1525.2392546779117 MW, 578.9613362335552 MVar
               + Largest Q mismatch: 3482.8650336074047 MVar
                  Bus Id: 2a37dc57-2faf-464a-8175-bc415f9a635f_0 (nominalVoltage=15.75kV)
                  Bus V: 0.6453176196031042 pu, -443.1439618741429 rad
                  Bus injection: -830.0045698124667 MW, 3482.8650336074047 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -262.8872768335986 rad
                  Bus injection: -349.7284440251597 MW, 6733.890200568747 MVar
            + Iteration 14 mismatch
               Newton-Raphson norm |f(x)|=1033.6982535500579
               + Largest P mismatch: 2412.260607601332 MW
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -263.2167495082471 rad
                  Bus injection: 2530.5230483519285 MW, 4580.810124510733 MVar
               + Largest Q mismatch: 103279.39072373201 MVar
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 6.859122198708606 pu, 2038.164511956834 rad
                  Bus injection: 19.23684929017441 MW, 103069.65316448262 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -263.2167495082471 rad
                  Bus injection: 2530.5230483519285 MW, 4580.810124510733 MVar
            + Iteration 15 mismatch
               Newton-Raphson norm |f(x)|=1168.341415187882
               + Largest P mismatch: 7452.961129119745 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: -1.3696360628454898 pu, 21795.447868987063 rad
                  Bus injection: 8054.766033872727 MW, 33836.028693265645 MVar
               + Largest Q mismatch: 102665.45680036947 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.634627638607797 pu, 27865.416305032177 rad
                  Bus injection: 2216.7344043097387 MW, 102435.45680036947 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -249.29938488354546 rad
                  Bus injection: 1183.2786243462324 MW, 6338.828790596843 MVar
            + Iteration 16 mismatch
               Newton-Raphson norm |f(x)|=314.8254551988925
               + Largest P mismatch: 1629.4867471655411 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: -0.6943720697075344 pu, 21795.03454151559 rad
                  Bus injection: 2231.291651918523 MW, 8799.640081508907 MVar
               + Largest Q mismatch: 27994.32455561563 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 0.8558977380932821 pu, 27865.023571319096 rad
                  Bus injection: 434.8899171437246 MW, 27764.32455561563 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -252.45235003816765 rad
                  Bus injection: -221.51002099642784 MW, 6072.053323629538 MVar
         AC load flow completed with error (solverStatus=MAX_ITERATION_REACHED, outerloopStatus=STABLE)
</code></pre>
</div>
</div>
<hr>
</section>
</section>
<section id="handling-bad-convergence" class="level2" data-number="6">
<h2 data-number="6" class="anchored" data-anchor-id="handling-bad-convergence"><span class="header-section-number">6</span> Handling Bad Convergence</h2>
<p>When a power flow diverges, two key recovery techniques can help:</p>
<ol type="1">
<li><strong>Full voltage initialization</strong> (<code>FULL_VOLTAGE</code>): provides a better starting point by running a DC pre-solve</li>
<li><strong>State vector scaling</strong> (<code>MAX_VOLTAGE_CHANGE</code>): limits the voltage change per Newton iteration to prevent overshooting</li>
</ol>
<p>Here we create a divergent case by setting an unrealistic generator voltage setpoint, then fix it using both techniques:</p>
<div id="21a2547f" class="cell" data-execution_count="26">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb42"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb42-1"><a href="#cb42-1" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb42-2"><a href="#cb42-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb42-3"><a href="#cb42-3" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb42-4"><a href="#cb42-4" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"BAD"</span>)</span>
<span id="cb42-5"><a href="#cb42-5" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"FIXED"</span>)</span>
<span id="cb42-6"><a href="#cb42-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb42-7"><a href="#cb42-7" aria-hidden="true" tabindex="-1"></a>GEN_NAME <span class="op">=</span> <span class="st">"NL-G1"</span></span>
<span id="cb42-8"><a href="#cb42-8" aria-hidden="true" tabindex="-1"></a>NEW_TARGET_V <span class="op">=</span> <span class="dv">24</span>  <span class="co"># kV</span></span>
<span id="cb42-9"><a href="#cb42-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb42-10"><a href="#cb42-10" aria-hidden="true" tabindex="-1"></a><span class="co"># BASE</span></span>
<span id="cb42-11"><a href="#cb42-11" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(base)</span>
<span id="cb42-12"><a href="#cb42-12" aria-hidden="true" tabindex="-1"></a>g0 <span class="op">=</span> net.get_generators()</span>
<span id="cb42-13"><a href="#cb42-13" aria-hidden="true" tabindex="-1"></a>gid <span class="op">=</span> g0.index[g0[<span class="st">"name"</span>].eq(GEN_NAME)][<span class="dv">0</span>]</span>
<span id="cb42-14"><a href="#cb42-14" aria-hidden="true" tabindex="-1"></a>p0 <span class="op">=</span> lf.Parameters()</span>
<span id="cb42-15"><a href="#cb42-15" aria-hidden="true" tabindex="-1"></a>r0 <span class="op">=</span> lf.run_ac(net, p0)[<span class="dv">0</span>]</span>
<span id="cb42-16"><a href="#cb42-16" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"BASE:"</span>, r0.status, <span class="st">"iters:"</span>, <span class="bu">getattr</span>(r0, <span class="st">"iteration_count"</span>, <span class="va">None</span>))</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>BASE: ComponentStatus.CONVERGED iters: 10</code></pre>
</div>
</div>
<div id="b3eec3dd" class="cell" data-execution_count="27">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb44"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb44-1"><a href="#cb44-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Diverging case</span></span>
<span id="cb44-2"><a href="#cb44-2" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"BAD"</span>)</span>
<span id="cb44-3"><a href="#cb44-3" aria-hidden="true" tabindex="-1"></a>g <span class="op">=</span> net.get_generators()</span>
<span id="cb44-4"><a href="#cb44-4" aria-hidden="true" tabindex="-1"></a>g.loc[gid, <span class="st">"target_v"</span>] <span class="op">=</span> NEW_TARGET_V</span>
<span id="cb44-5"><a href="#cb44-5" aria-hidden="true" tabindex="-1"></a>net.update_generators(g[[<span class="st">"target_v"</span>]])</span>
<span id="cb44-6"><a href="#cb44-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-7"><a href="#cb44-7" aria-hidden="true" tabindex="-1"></a>report_bad <span class="op">=</span> rp.ReportNode(<span class="st">"BAD"</span>, <span class="st">"Bad target voltage"</span>)</span>
<span id="cb44-8"><a href="#cb44-8" aria-hidden="true" tabindex="-1"></a>p_bad <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb44-9"><a href="#cb44-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"voltageInitModeOverride"</span>: <span class="st">"NONE"</span>,</span>
<span id="cb44-10"><a href="#cb44-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb44-11"><a href="#cb44-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span></span>
<span id="cb44-12"><a href="#cb44-12" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb44-13"><a href="#cb44-13" aria-hidden="true" tabindex="-1"></a>r_bad <span class="op">=</span> lf.run_ac(net, p_bad, report_node<span class="op">=</span>report_bad)[<span class="dv">0</span>]</span>
<span id="cb44-14"><a href="#cb44-14" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- BAD report ---"</span>)</span>
<span id="cb44-15"><a href="#cb44-15" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(report_bad)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>
--- BAD report ---
+ Bad target voltage
   + Load flow on network 'urn:uuid:96adadbe-902b-4cd6-9fc8-01a56ecbee79+urn:uuid:19d9a263-529d-4f6c-8221-3a8a45de347b'
      + Network CC0 SC0
         + Network info
            Network has 12 buses and 17 branches
            Network balance: active generation=1098.4927010000001 MW, active load=987.0 MW, reactive generation=0.0 MVar, reactive load=660.0 MVar
            Angle reference bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
            Slack bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
         + Newton-Raphson on Network CC0 SC0
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=38.34374005180968
               + Largest P mismatch: 1886.7553564852678 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 1786.7553564852678 MW, 1379.810942346333 MVar
               + Largest Q mismatch: -2450.1421972337534 MVar
                  Bus Id: 469df5f7-058f-4451-a998-57a48e8a56fe_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 205.1567412638199 MW, -2450.1421972337534 MVar
               + Largest V mismatch: -0.5238095238095237 p.u.
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 2.591480062691698 MW, 213.39891046211648 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=15.78845022607227
               + Largest P mismatch: -1051.8277215777923 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1378520336369622 pu, -3.6233656309098583E-5 rad
                  Bus injection: -1151.8277215777923 MW, 40.41963061554219 MVar
               + Largest Q mismatch: 618.3974216005189 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.2474056254919723 pu, 0.4215375964608819 rad
                  Bus injection: 69.16746170244004 MW, 388.3974216005189 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.04721868853801365 rad
                  Bus injection: -26.608151010436902 MW, -107.2744802127397 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=1.2243256418089958
               + Largest P mismatch: -35.427568390577015 MW
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1079029632571704 pu, -6.578924042540783E-5 rad
                  Bus injection: -135.42756839057702 MW, -218.84911979362576 MVar
               + Largest Q mismatch: 84.95553456896401 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.2250647229518268 pu, 0.3001752553433868 rad
                  Bus injection: -453.62023573305663 MW, -145.04446543103597 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03389459867449856 rad
                  Bus injection: -203.90368706859158 MW, -88.74951788540146 MVar
            + Iteration 3 mismatch
               Newton-Raphson norm |f(x)|=0.011274421713609638
               + Largest P mismatch: 0.6259058661455263 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03273223637679763 rad
                  Bus injection: -199.37409413385447 MW, -89.97850814770025 MVar
               + Largest Q mismatch: 0.47676495808315345 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1021315089739132 pu, -1.9804780779644696E-5 rad
                  Bus injection: -100.3144289221508 MW, -289.52323504191685 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03273223637679763 rad
                  Bus injection: -199.37409413385447 MW, -89.97850814770025 MVar
            + Iteration 4 mismatch
               Newton-Raphson norm |f(x)|=2.103247569895489E-6
               + Largest P mismatch: 1.332928741604178E-4 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.684106282136612 pu, 0.09754038133475419 rad
                  Bus injection: 90.00013329287417 MW, -503.4446712625936 MVar
               + Largest Q mismatch: 9.744156682645055E-5 MVar
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03272208334507411 rad
                  Bus injection: -200.0001255791561 MW, -89.99990255843318 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03272208334507411 rad
                  Bus injection: -200.0001255791561 MW, -89.99990255843318 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (-6.755857846136026 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.041006736554892766
               + Largest P mismatch: 3.555715023313155 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.3298697036012191 rad
                  Bus injection: 600.4927013674521 MW, 4440.737698841951 MVar
               + Largest Q mismatch: 9.744156682645055E-5 MVar
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03272208334507411 rad
                  Bus injection: -200.0001255791561 MW, -89.99990255843318 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03272208334507411 rad
                  Bus injection: -200.0001255791561 MW, -89.99990255843318 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=2.8839322844836723E-5
               + Largest P mismatch: -1.557829872655958E-4 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.032660101222497545 rad
                  Bus injection: -200.00015578298726 MW, -89.99979525047937 MVar
               + Largest Q mismatch: 0.0021431683143724456 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.220721524387805 pu, 0.2946857380977408 rad
                  Bus injection: -486.00004040988483 MW, -229.99785683168562 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.032660101222497545 rad
                  Bus injection: -200.00015578298726 MW, -89.99979525047937 MVar
         Outer loop VoltageMonitoring
         + Outer loop ReactiveLimits
            + Outer loop iteration 2
               + 4 buses switched PV -&gt; PQ (1 buses remain PV)
                  Switch bus '4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0' PV -&gt; PQ, q=-503.59341535908754 &lt; minQ=-210.71114293117225
                  Switch bus 'd0486169-2205-40b2-895e-b672ecb9e5fc_0' PV -&gt; PQ, q=-111.03685090608411 &lt; minQ=-10.404
                  Switch bus '8d8a82ba-b5b0-4e94-861a-192af055f2b8_0' PV -&gt; PQ, q=4440.520810573142 &gt; maxQ=600.0
                  Switch bus '2a37dc57-2faf-464a-8175-bc415f9a635f_0' PV -&gt; PQ, q=-1808.5777329652342 &lt; minQ=0.0
            Outer loop unsuccessful with status: UNSTABLE
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 2 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=42.563435609470474
               + Largest P mismatch: -1.557829872655958E-4 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.032660101222497545 rad
                  Bus injection: -200.00015578298726 MW, -89.99979525047937 MVar
               + Largest Q mismatch: 3840.5208105731417 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.3288860912494716 rad
                  Bus injection: 596.9369465534951 MW, 4440.520810573142 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.031851581560584555 rad
                  Bus injection: 117.28884925165369 MW, -87.46435196875811 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=1729.5868247227056
               + Largest P mismatch: -64801.01049356035 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 8.351377545689742 pu, -0.8894893298913181 rad
                  Bus injection: -64711.72163649153 MW, 100102.32106972448 MVar
               + Largest Q mismatch: 100313.03221265566 MVar
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 8.351377545689742 pu, -0.8894893298913181 rad
                  Bus injection: -64711.72163649153 MW, 100102.32106972448 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.503367830377271 rad
                  Bus injection: 6811.649698320032 MW, -15810.285294205201 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=306.4359803376074
               + Largest P mismatch: -10274.446787343584 MW
                  Bus Id: 2a37dc57-2faf-464a-8175-bc415f9a635f_0 (nominalVoltage=15.75kV)
                  Bus V: 2.428799197830522 pu, -0.3307270964969006 rad
                  Bus injection: -9986.224644671514 MW, 13978.353058367671 MVar
               + Largest Q mismatch: 17777.44155854097 MVar
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 3.0736148172334463 pu, -1.2500681226745702 rad
                  Bus injection: -9756.68510917648 MW, 17566.7304156098 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.3806152251497432 rad
                  Bus injection: 2250.756940772553 MW, -2703.013886103942 MVar
            + Iteration 3 mismatch
               Newton-Raphson norm |f(x)|=686.1669652844965
               + Largest P mismatch: -44734.48493164087 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 2.908582928857166 pu, 0.38033302325756685 rad
                  Bus injection: -45220.48493164087 MW, 17229.240523073913 MVar
               + Largest Q mismatch: 29864.484226317974 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 3.59034024125099 pu, 0.7863635909038319 rad
                  Bus injection: 35582.12010966341 MW, 30464.484226317974 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.16487858891117216 rad
                  Bus injection: 503.02230951649597 MW, -666.449411255504 MVar
            + Iteration 4 mismatch
               Newton-Raphson norm |f(x)|=145.71951901967205
               + Largest P mismatch: -9421.051785406822 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.259542421909771 pu, 0.4215250280302128 rad
                  Bus injection: -9907.051785406822 MW, 3520.033278979079 MVar
               + Largest Q mismatch: 6747.552262517532 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.6235858723364858 pu, 0.8840870077940103 rad
                  Bus injection: 7879.901655499636 MW, 7347.552262517532 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.05823346706935846 rad
                  Bus injection: 492.84729827321667 MW, 2918.4725008308133 MVar
            + Iteration 5 mismatch
               Newton-Raphson norm |f(x)|=28.756284019302253
               + Largest P mismatch: -1825.3048423075572 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 0.5654297399240801 pu, 0.5217224635193498 rad
                  Bus injection: -2311.304842307557 MW, 587.7624138566974 MVar
               + Largest Q mismatch: 1375.1929376844093 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 0.7701241411523081 pu, 1.0602950033026328 rad
                  Bus injection: 1930.7538729095465 MW, 1975.1929376844093 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -0.2542914743705983 rad
                  Bus injection: 225.4334117573329 MW, 3883.3278009256696 MVar
            + Iteration 6 mismatch
               Newton-Raphson norm |f(x)|=101.2065524429954
               + Largest P mismatch: 7469.88523180972 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 0.9423664460106222 pu, 0.2249901709173514 rad
                  Bus injection: 6983.88523180972 MW, 3075.6056392372275 MVar
               + Largest Q mismatch: 3305.605639237227 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 0.9423664460106222 pu, 0.2249901709173514 rad
                  Bus injection: 6983.88523180972 MW, 3075.6056392372275 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, -0.5132560010118177 rad
                  Bus injection: 117.14656362191343 MW, 3897.988803408883 MVar
            + Iteration 7 mismatch
               Newton-Raphson norm |f(x)|=40978.89370675591
               + Largest P mismatch: 1748862.7699582858 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 17.153697168153077 pu, -1.673041783968053 rad
                  Bus injection: 1748376.7699582858 MW, 846936.6388808712 MVar
               + Largest Q mismatch: 2347530.885519532 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 7.988828522473396 pu, -2.482236624452339 rad
                  Bus injection: -918285.062691092 MW, 2347240.885519532 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 13.422130957552259 rad
                  Bus injection: 25651.11267995815 MW, 24618.691957175874 MVar
            + Iteration 8 mismatch
               Newton-Raphson norm |f(x)|=10321.702771207505
               + Largest P mismatch: 443621.1999920491 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 8.6899414384565 pu, -1.6825724724805615 rad
                  Bus injection: 443135.1999920491 MW, 216573.04241925108 MVar
               + Largest Q mismatch: 588780.6995398478 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 4.012122880723466 pu, -2.479401591892909 rad
                  Bus injection: -231016.743173303 MW, 588490.6995398478 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 14.277773957671085 rad
                  Bus injection: 3667.136726635654 MW, 22736.888026128905 MVar
            + Iteration 9 mismatch
               Newton-Raphson norm |f(x)|=2688.5068159623615
               + Largest P mismatch: 123586.49353175817 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 4.73865257166085 pu, -1.7130800226230454 rad
                  Bus injection: 123100.49353175818 MW, 59473.48615768392 MVar
               + Largest Q mismatch: 149962.74137703996 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 2.115336909411666 pu, -2.4484477450850655 rad
                  Bus injection: -57973.480917474924 MW, 149672.74137703993 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 13.65413673408993 rad
                  Bus injection: 1287.9231352715822 MW, 16192.658854827554 MVar
            + Iteration 10 mismatch
               Newton-Raphson norm |f(x)|=675.9227212483969
               + Largest P mismatch: 31028.655383730722 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 2.3704158324475566 pu, -1.7095495798036653 rad
                  Bus injection: 30542.655383730722 MW, 14679.2202386104 MVar
               + Largest Q mismatch: 36799.97507877104 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.0244005976234483 pu, -2.4915570107689806 rad
                  Bus injection: -14495.774455848112 MW, 36509.97507877104 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 14.303424872977928 rad
                  Bus injection: 787.8257227121117 MW, 11981.871867732218 MVar
            + Iteration 11 mismatch
               Newton-Raphson norm |f(x)|=168.92124612272738
               + Largest P mismatch: 6328.6240786666585 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.4584192710275214 pu, -1.8855817930143157 rad
                  Bus injection: 5842.6240786666585 MW, 5787.4096364697425 MVar
               + Largest Q mismatch: 12242.01495760585 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 0.7128923584806646 pu, -2.0305336586058935 rad
                  Bus injection: -1093.1137879859384 MW, 11952.01495760585 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 10.17324282198064 rad
                  Bus injection: 2698.786457839935 MW, 6400.226023206983 MVar
            + Iteration 12 mismatch
               Newton-Raphson norm |f(x)|=127.13806774244692
               + Largest P mismatch: 4706.194672720173 MW
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.5641222415495118 pu, 5.289991223888253 rad
                  Bus injection: 4706.194672720173 MW, 10897.720473308698 MVar
               + Largest Q mismatch: 10897.720473308698 MVar
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.5641222415495118 pu, 5.289991223888253 rad
                  Bus injection: 4706.194672720173 MW, 10897.720473308698 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 6.040204711745735 rad
                  Bus injection: -441.29238434511626 MW, 11335.104778073059 MVar
            + Iteration 13 mismatch
               Newton-Raphson norm |f(x)|=33.08470449736977
               + Largest P mismatch: 1575.6814700509333 MW
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.19114206485583313 pu, 15.08797060825546 rad
                  Bus injection: 1575.6814700509333 MW, 1490.560431520694 MVar
               + Largest Q mismatch: 1490.560431520694 MVar
                  Bus Id: 84ed55f4-61f5-4d9d-8755-bba7b877a246_BUS0 (nominalVoltage=400.0kV)
                  Bus V: -0.19114206485583313 pu, 15.08797060825546 rad
                  Bus injection: 1575.6814700509333 MW, 1490.560431520694 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 16.074049740658435 rad
                  Bus injection: 710.0550466819735 MW, 8714.453809995663 MVar
            + Iteration 14 mismatch
               Newton-Raphson norm |f(x)|=15.006261459919058
               + Largest P mismatch: 897.2418307879268 MW
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 33.87473782346635 rad
                  Bus injection: 1014.5306878567545 MW, 7500.845501332175 MVar
               + Largest Q mismatch: 572.698753498619 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 0.1233813272808168 pu, -3.323712645669851 rad
                  Bus injection: -122.56372696029865 MW, 282.698753498619 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 33.87473782346635 rad
                  Bus injection: 1014.5306878567545 MW, 7500.845501332175 MVar
            + Iteration 15 mismatch
               Newton-Raphson norm |f(x)|=377.7810807294839
               + Largest P mismatch: -14056.206547578608 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: -1.0992268579236881 pu, -6.52266950851207 rad
                  Bus injection: -14542.20654757861 MW, 29283.58801976764 MVar
               + Largest Q mismatch: 29513.588019767645 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: -1.0992268579236881 pu, -6.52266950851207 rad
                  Bus injection: -14542.20654757861 MW, 29283.58801976764 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 9.059976079314232 rad
                  Bus injection: 126.93826722650508 MW, 7208.172081599474 MVar
            + Iteration 16 mismatch
               Newton-Raphson norm |f(x)|=111.11277860635023
               + Largest P mismatch: 3384.269101832816 MW
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 8.783406067039527 rad
                  Bus injection: 3501.557958901644 MW, 5721.714392261391 MVar
               + Largest Q mismatch: 8347.207442680092 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: -0.5728088259718717 pu, -6.495745900032543 rad
                  Bus injection: -3591.7831462745994 MW, 8117.207442680092 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 8.783406067039527 rad
                  Bus injection: 3501.557958901644 MW, 5721.714392261391 MVar
         AC load flow completed with error (solverStatus=MAX_ITERATION_REACHED, outerloopStatus=STABLE)
</code></pre>
</div>
</div>
<div id="dc471bf1" class="cell" data-execution_count="28">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb46"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb46-1"><a href="#cb46-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Fixed case with recovery measures</span></span>
<span id="cb46-2"><a href="#cb46-2" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"FIXED"</span>)</span>
<span id="cb46-3"><a href="#cb46-3" aria-hidden="true" tabindex="-1"></a>g <span class="op">=</span> net.get_generators()</span>
<span id="cb46-4"><a href="#cb46-4" aria-hidden="true" tabindex="-1"></a>g.loc[gid, <span class="st">"target_v"</span>] <span class="op">=</span> NEW_TARGET_V</span>
<span id="cb46-5"><a href="#cb46-5" aria-hidden="true" tabindex="-1"></a>net.update_generators(g[[<span class="st">"target_v"</span>]])</span>
<span id="cb46-6"><a href="#cb46-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb46-7"><a href="#cb46-7" aria-hidden="true" tabindex="-1"></a>report_fix <span class="op">=</span> rp.ReportNode(<span class="st">"BAD+FIX"</span>, <span class="st">"Bad target voltage with recovery"</span>)</span>
<span id="cb46-8"><a href="#cb46-8" aria-hidden="true" tabindex="-1"></a>p_fix <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb46-9"><a href="#cb46-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"voltageInitModeOverride"</span>: <span class="st">"FULL_VOLTAGE"</span>,</span>
<span id="cb46-10"><a href="#cb46-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb46-11"><a href="#cb46-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"stateVectorScalingMode"</span>: <span class="st">"MAX_VOLTAGE_CHANGE"</span>,</span>
<span id="cb46-12"><a href="#cb46-12" aria-hidden="true" tabindex="-1"></a>    <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span></span>
<span id="cb46-13"><a href="#cb46-13" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb46-14"><a href="#cb46-14" aria-hidden="true" tabindex="-1"></a>r_fix <span class="op">=</span> lf.run_ac(net, p_fix, report_node<span class="op">=</span>report_fix)[<span class="dv">0</span>]</span>
<span id="cb46-15"><a href="#cb46-15" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- BAD+FIX report ---"</span>)</span>
<span id="cb46-16"><a href="#cb46-16" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(report_fix)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>
--- BAD+FIX report ---
+ Bad target voltage with recovery
   + Load flow on network 'urn:uuid:96adadbe-902b-4cd6-9fc8-01a56ecbee79+urn:uuid:19d9a263-529d-4f6c-8221-3a8a45de347b'
      + Network CC0 SC0
         + Network info
            Network has 12 buses and 17 branches
            Network balance: active generation=1098.4927010000001 MW, active load=987.0 MW, reactive generation=0.0 MVar, reactive load=660.0 MVar
            Angle reference bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
            Slack bus: 469df5f7-058f-4451-a998-57a48e8a56fe_0
         Slack bus active power (-111.49270099999993 MW) distributed in 2 distribution iteration(s)
         DC load flow completed (solverSuccess=true, outerloopStatus=STABLE)
         + Newton-Raphson on Network CC0 SC0
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=28.518895875266423
               + Largest P mismatch: 473.80011069182785 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.3677820494629178 rad
                  Bus injection: 1074.2928116918279 MW, 4099.805271535056 MVar
               + Largest Q mismatch: 1938.0541071113835 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.155034602674862 pu, 0.001668815172552791 rad
                  Bus injection: 43.469145223528116 MW, 1648.0541071113837 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.024668411136804378 rad
                  Bus injection: -309.82419285073263 MW, -774.9185398480254 MVar
            + Iteration 1 mismatch
               Step size: 0.2761093739411321 (max voltage change: 1 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=20.6798106441888
               + Largest P mismatch: 343.66871871290965 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.357647343672062 rad
                  Bus injection: 944.1614197129096 MW, 4185.536436768021 MVar
               + Largest Q mismatch: 1408.82146850841 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1419418367893595 pu, 0.0012331896040118345 rad
                  Bus injection: 4.175244977910841 MW, 1118.82146850841 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.02716468700643416 rad
                  Bus injection: -278.0435251591931 MW, -585.8151076244313 MVar
            + Iteration 2 mismatch
               Step size: 0.39865262515172173 (max voltage change: 1 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=12.481149657728363
               + Largest P mismatch: 207.46790614676635 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.3468456370144737 rad
                  Bus injection: 807.9606071467664 MW, 4280.759113896732 MVar
               + Largest Q mismatch: 854.2487841849129 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1272823020246363 pu, 7.594719647598753E-4 rad
                  Bus injection: -36.957779465290294 MW, 564.2487841849129 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.029581371641704556 rad
                  Bus injection: -245.230973163237 MW, -388.17827186093734 MVar
            + Iteration 3 mismatch
               Step size: 0.701451893867599 (max voltage change: 1 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=3.7876116256251793
               + Largest P mismatch: 62.91146454014225 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.33512765137849804 rad
                  Bus injection: 663.4041655401422 MW, 4388.823315267876 MVar
               + Largest Q mismatch: 263.88939417673345 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.110458954998529 pu, 2.317586319673606E-4 rad
                  Bus injection: -80.66334813359217 MW, -26.110605823266532 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03191004806397 rad
                  Bus injection: -211.4035495263673 MW, -179.06057570342313 MVar
            + Iteration 4 mismatch
               Newton-Raphson norm |f(x)|=0.021069722204812135
               + Largest P mismatch: 0.45937177430825926 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03273797829611161 rad
                  Bus injection: -199.54062822569173 MW, -90.00772317323498 MVar
               + Largest Q mismatch: 1.9669462704605234 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1022213949924955 pu, -1.6097789597352148E-5 rad
                  Bus injection: -99.88061877892282 MW, -288.03305372953946 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03273797829611161 rad
                  Bus injection: -199.54062822569173 MW, -90.00772317323498 MVar
            + Iteration 5 mismatch
               Newton-Raphson norm |f(x)|=4.0609215173506746E-6
               + Largest P mismatch: 2.473154793847243E-4 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.6841062560717689 pu, 0.0975404612985674 rad
                  Bus injection: 90.00024731547938 MW, -503.44468552698186 MVar
               + Largest Q mismatch: 2.269778826669011E-4 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1020966261489862 pu, -1.9013290580233777E-5 rad
                  Bus injection: -99.99998288528406 MW, -289.9997730221173 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03272208592577737 rad
                  Bus injection: -200.00021934398075 MW, -89.9999471997455 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (-6.755911570752654 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.041007318707665545
               + Largest P mismatch: 3.5557497066413646 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.3298697046668252 rad
                  Bus injection: 600.4927077746663 MW, 4440.737654111431 MVar
               + Largest Q mismatch: 2.2697788426562227E-4 MVar
                  Bus Id: c1d5bfde8f8011e08e4d00247eb1f55e_0 (nominalVoltage=400.0kV)
                  Bus V: 1.1020966261489862 pu, -1.9013290580233777E-5 rad
                  Bus injection: -99.99998288528393 MW, -289.99977302211573 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03272208592577737 rad
                  Bus injection: -200.00021934398075 MW, -89.9999471997455 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=2.883979452627854E-5
               + Largest P mismatch: -1.5577656382603777E-4 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03266010073017717 rad
                  Bus injection: -200.00015577656382 MW, -89.99979519321548 MVar
               + Largest Q mismatch: 0.0021432014196243188 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.2207215244722036 pu, 0.29468573206953497 rad
                  Bus injection: -486.0000403495266 MW, -229.99785679858036 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03266010073017717 rad
                  Bus injection: -200.00015577656382 MW, -89.99979519321548 MVar
         Outer loop VoltageMonitoring
         + Outer loop ReactiveLimits
            + Outer loop iteration 2
               + 4 buses switched PV -&gt; PQ (1 buses remain PV)
                  Switch bus '4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0' PV -&gt; PQ, q=-503.5934165596853 &lt; minQ=-210.711148586395
                  Switch bus 'd0486169-2205-40b2-895e-b672ecb9e5fc_0' PV -&gt; PQ, q=-111.03685223704198 &lt; minQ=-10.404
                  Switch bus '8d8a82ba-b5b0-4e94-861a-192af055f2b8_0' PV -&gt; PQ, q=4440.520808851416 &gt; maxQ=600.0
                  Switch bus '2a37dc57-2faf-464a-8175-bc415f9a635f_0' PV -&gt; PQ, q=-1808.5777339482604 &lt; minQ=0.0
            + Outer loop iteration 3
               1 buses blocked at a reactive limit have been adjusted because the reactive limit changed
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 2 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=42.56343559536167
               + Largest P mismatch: -1.5577656382603777E-4 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.05 pu, 0.03266010073017717 rad
                  Bus injection: -200.00015577656382 MW, -89.99979519321548 MVar
               + Largest Q mismatch: 3840.5208088514146 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5238095238095237 pu, 0.32888608343920644 rad
                  Bus injection: 596.9369182867283 MW, 4440.520808851415 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.0318515801802242 rad
                  Bus injection: 117.28884359843627 MW, -87.46435212889676 MVar
            + Iteration 1 mismatch
               Step size: 0.013042188223578485 (max voltage change: 11 Vmagnitude and 5 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=41.9251216755736
               + Largest P mismatch: -2.9331985089221524 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.7839527125473855 pu, 0.08416211958553331 rad
                  Bus injection: 86.35565290468283 MW, -488.35453783131635 MVar
               + Largest Q mismatch: 3786.442449345129 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5617421974653427 pu, 0.3226543119891802 rad
                  Bus injection: 595.0328059104544 MW, 4386.442449345129 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.038001184023573914 rad
                  Bus injection: 118.42905844384453 MW, -302.040532195453 MVar
            + Iteration 2 mismatch
               Step size: 0.11173234705699675 (max voltage change: 10 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=37.10613552325372
               + Largest P mismatch: -5.223520091735656 MW
                  Bus Id: 2a37dc57-2faf-464a-8175-bc415f9a635f_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1615059087280153 pu, 0.3099212989550688 rad
                  Bus injection: 282.9986084422768 MW, -1553.7459200699739 MVar
               + Largest Q mismatch: 3360.314119502632 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5722896130096897 pu, 0.318813110053652 rad
                  Bus injection: 594.6043110065307 MW, 3960.314119502632 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.0432292062936943 rad
                  Bus injection: 119.25334183060403 MW, -503.5400480006817 MVar
            + Iteration 3 mismatch
               Step size: 0.35356351761505417 (max voltage change: 3 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=24.20798830814569
               + Largest P mismatch: 6.260871815580327 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.325453024794838 pu, 0.28822248226592995 rad
                  Bus injection: -479.7391281844197 MW, -229.61328020884704 MVar
               + Largest Q mismatch: 2215.039904014091 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.5065103419825816 pu, 0.321101202652383 rad
                  Bus injection: 594.5740364517742 MW, 2815.039904014091 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.045784555971009416 rad
                  Bus injection: 118.8744145299562 MW, -623.9484641339234 MVar
            + Iteration 4 mismatch
               Step size: 0.39170434911542573 (max voltage change: 2 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=15.15982711678753
               + Largest P mismatch: 8.47037230627432 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.275998273391006 pu, 0.2919713749146728 rad
                  Bus injection: -477.52962769372573 MW, -229.445568261474 MVar
               + Largest Q mismatch: 1392.6659170530293 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.4065103419825815 pu, 0.3289332592940679 rad
                  Bus injection: 590.3915488276907 MW, 1992.6659170530293 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.04295724363775123 rad
                  Bus injection: 118.49727735801522 MW, -519.8279059775869 MVar
            + Iteration 5 mismatch
               Step size: 0.4844830911576567 (max voltage change: 2 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=8.194578356768298
               + Largest P mismatch: 10.217554079675129 MW
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.2180434964974398 pu, 0.2965491007331131 rad
                  Bus injection: -475.7824459203249 MW, -229.22898022246594 MVar
               + Largest Q mismatch: 755.9337002925089 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.3065103419825814 pu, 0.33856189202692116 rad
                  Bus injection: 587.0844666844602 MW, 1355.9337002925088 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.03911532355440333 rad
                  Bus injection: 118.36940341307913 MW, -378.2737326619853 MVar
            + Iteration 6 mismatch
               Step size: 0.714954689625034 (max voltage change: 1 Vmagnitude and 0 Vangle changes outside configured thresholds)
               Newton-Raphson norm |f(x)|=2.6796922852430938
               + Largest P mismatch: -10.95379902393594 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.2065103419825813 pu, 0.350472582132284 rad
                  Bus injection: 585.983159044089 MW, 849.0175325794423 MVar
               + Largest Q mismatch: 249.01753257944233 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.2065103419825813 pu, 0.350472582132284 rad
                  Bus injection: 585.983159044089 MW, 849.0175325794423 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.03442633732717683 rad
                  Bus injection: 118.2377402615201 MW, -213.69142804883384 MVar
            + Iteration 7 mismatch
               Newton-Raphson norm |f(x)|=0.11975820473421232
               + Largest P mismatch: -4.032681983392994 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1472637435399144 pu, 0.35988936021343815 rad
                  Bus injection: 592.9042760846319 MW, 610.2559035295519 MVar
               + Largest Q mismatch: 10.255903529551968 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1472637435399144 pu, 0.35988936021343815 rad
                  Bus injection: 592.9042760846319 MW, 610.2559035295519 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.030973485400941126 rad
                  Bus injection: 117.59792498077046 MW, -102.57952822516894 MVar
            + Iteration 8 mismatch
               Newton-Raphson norm |f(x)|=6.386488953463495E-4
               + Largest P mismatch: -0.039937413535984234 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1435120209275813 pu, 0.3610582820408424 rad
                  Bus injection: 596.897020654489 MW, 600.028827199026 MVar
               + Largest Q mismatch: 0.028827199025904804 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1435120209275813 pu, 0.3610582820408424 rad
                  Bus injection: 596.897020654489 MW, 600.028827199026 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.03062558330585748 rad
                  Bus injection: 117.29117134394696 MW, -93.59598077224844 MVar
            + Iteration 9 mismatch
               Newton-Raphson norm |f(x)|=1.801409317915112E-8
               + Largest P mismatch: -1.2192747256278835E-6 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1434975110545922 pu, 0.3610662364514775 rad
                  Bus injection: 596.9369568487502 MW, 600.0000003799349 MVar
               + Largest Q mismatch: 3.7993492796317696E-7 MVar
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1434975110545922 pu, 0.3610662364514775 rad
                  Bus injection: 596.9369568487502 MW, 600.0000003799349 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.030623746560236982 rad
                  Bus injection: 117.28885146335102 MW, -93.55632677117292 MVar
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 3 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.001940360924023894
               + Largest P mismatch: -1.2192747256278835E-6 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1434975110545922 pu, 0.3610662364514775 rad
                  Bus injection: 596.9369568487502 MW, 600.0000003799349 MVar
               + Largest Q mismatch: 0.19403609239402736 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 1.0294676340368298 pu, 0.09728610029980778 rad
                  Bus injection: -0.9999999813958271 MW, -10.404000002899854 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.030623746560236982 rad
                  Bus injection: 117.28885146335102 MW, -93.55632677117292 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=2.1660549565476745E-7
               + Largest P mismatch: -3.4446224539408377E-6 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1434497412641607 pu, 0.36107829615138054 rad
                  Bus injection: 596.9369546234025 MW, 599.9999989758525 MVar
               + Largest Q mismatch: 2.08633761433763E-5 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 1.029357984837535 pu, 0.0972907363482016 rad
                  Bus injection: -0.999999032917509 MW, -10.598015231917739 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.030616616141991796 rad
                  Bus injection: 117.28885283857313 MW, -93.3163534259595 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 4
               Slack bus active power (-30.62626084839512 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 4 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.18589431627758118
               + Largest P mismatch: 16.119081212427577 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1434497412641607 pu, 0.36107829615138054 rad
                  Bus injection: 596.9369546234025 MW, 599.9999989758525 MVar
               + Largest Q mismatch: 2.08633761433763E-5 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 1.029357984837535 pu, 0.0972907363482016 rad
                  Bus injection: -0.999999032917509 MW, -10.598015231917739 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.030616616141991796 rad
                  Bus injection: 117.28885283857313 MW, -93.3163534259595 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=9.516152829900881E-4
               + Largest P mismatch: -0.05039791492933432 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1450368138690459 pu, 0.35547760008042234 rad
                  Bus injection: 580.7674754960456 MW, 600.0124157705083 MVar
               + Largest Q mismatch: 0.05725512551113532 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.1131086249901658 pu, 0.3027488969203216 rad
                  Bus injection: -485.9927586139054 MW, -229.94274487448885 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.030004498552077843 rad
                  Bus injection: 114.06348863070461 MW, -99.54786755066444 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=1.1082051466648795E-7
               + Largest P mismatch: -7.684902136873006E-6 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1449887743320817 pu, 0.35550210643860236 rad
                  Bus injection: 580.8178657260728 MW, 599.9999997453692 MVar
               + Largest Q mismatch: 3.948333171521767E-6 MVar
                  Bus Id: c1d5bfea8f8011e08e4d00247eb1f55e_0 (nominalVoltage=220.0kV)
                  Bus V: 1.113058459162377 pu, 0.30276415841112625 rad
                  Bus injection: -485.9999959856673 MW, -229.9999960516668 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.02999991841578727 rad
                  Bus injection: 114.06503528249925 MW, -99.3643186765277 MVar
         Outer loop VoltageMonitoring
         + Outer loop ReactiveLimits
            + Outer loop iteration 5
               2 buses blocked at a reactive limit have been adjusted because the reactive limit changed
            + Outer loop iteration 6
               1 buses blocked at a reactive limit have been adjusted because the reactive limit changed
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 5 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.032239292491467855
               + Largest P mismatch: -7.684902136873006E-6 MW
                  Bus Id: 8d8a82ba-b5b0-4e94-861a-192af055f2b8_0 (nominalVoltage=15.75kV)
                  Bus V: 1.1449887743320817 pu, 0.35550210643860236 rad
                  Bus injection: 580.8178657260728 MW, 599.9999997453692 MVar
               + Largest Q mismatch: 3.2238175633653388 MVar
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.9473132644980895 pu, 0.06779864629424888 rad
                  Bus injection: 86.06503327669424 MW, -210.7111479544397 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.02999991841578727 rad
                  Bus injection: 114.06503528249925 MW, -99.3643186765277 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=1.3255938640822733E-4
               + Largest P mismatch: -0.0014706684880461118 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.9441909091351441 pu, 0.06803109188702226 rad
                  Bus injection: 86.06356381370692 MW, -213.92201492985717 MVar
               + Largest Q mismatch: 0.012950587947857528 MVar
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.9441909091351441 pu, 0.06803109188702226 rad
                  Bus injection: 86.06356381370692 MW, -213.92201492985717 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.02985466071705752 rad
                  Bus injection: 114.06570239084411 MW, -94.16994446574641 MVar
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 6 of type ReactiveLimits
            + Initial mismatch
               Newton-Raphson norm |f(x)|=2.2992920952576024E-4
               + Largest P mismatch: -0.0014706684880461118 MW
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.9441909091351441 pu, 0.06803109188702226 rad
                  Bus injection: 86.06356381370692 MW, -213.92201492985717 MVar
               + Largest Q mismatch: -0.01878710384007748 MVar
                  Bus Id: d0486169-2205-40b2-895e-b672ecb9e5fc_0 (nominalVoltage=225.0kV)
                  Bus V: 1.0298570937582285 pu, 0.09585938879330216 rad
                  Bus injection: -0.9999940670888163 MW, -10.624843439481523 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.02985466071705752 rad
                  Bus injection: 114.06570239084411 MW, -94.16994446574641 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=1.8070431680075515E-9
               + Largest P mismatch: 2.268762955282E-8 MW
                  Bus Id: 8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0 (nominalVoltage=110.0kV)
                  Bus V: 1.077049562734953 pu, 0.0264831896075429 rad
                  Bus injection: -199.99999997731237 MW, -89.9999999994292 MVar
               + Largest Q mismatch: 1.2575949170923195E-7 MVar
                  Bus Id: 4ba71b59-ee2f-450b-9f7d-cc2f1cc5e386_0 (nominalVoltage=10.5kV)
                  Bus V: 0.9441829524093394 pu, 0.06803238780850074 rad
                  Bus injection: 86.06503446176747 MW, -213.93496539204554 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: 929ba893-c9dc-44d7-b1fd-30834bd3ab85_0 (nominalVoltage=21.0kV)
                  Bus V: 1.047 pu, 0.02985458551207074 rad
                  Bus injection: 114.06503448212679 MW, -94.17140331209094 MVar
         Outer loop DistributedSlack
         Outer loop VoltageMonitoring
         Outer loop ReactiveLimits
         AC load flow completed successfully (solverStatus=CONVERGED, outerloopStatus=STABLE)
</code></pre>
</div>
</div>
<hr>
</section>
<section id="electrical-islands" class="level2" data-number="7">
<h2 data-number="7" class="anchored" data-anchor-id="electrical-islands"><span class="header-section-number">7</span> Electrical Islands</h2>
<p>PowSyBl distinguishes two types of network partitions:</p>
<ul>
<li><strong>Connected Components</strong>: groups of buses linked by any path (AC or DC)</li>
<li><strong>Synchronous Components</strong>: groups of buses linked only by AC paths (same frequency)</li>
</ul>
<p>Two buses connected through an HVDC link are in the same connected component but in different synchronous components. This distinction matters because AC power flow is solved independently per synchronous component.</p>
<div id="94b6024f" class="cell" data-execution_count="29">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb48"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb48-1"><a href="#cb48-1" aria-hidden="true" tabindex="-1"></a>net_six_buses <span class="op">=</span> get_six_buses()</span>
<span id="cb48-2"><a href="#cb48-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb48-3"><a href="#cb48-3" aria-hidden="true" tabindex="-1"></a>b <span class="op">=</span> net_six_buses.get_bus_breaker_view_buses(</span>
<span id="cb48-4"><a href="#cb48-4" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]</span>
<span id="cb48-5"><a href="#cb48-5" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb48-6"><a href="#cb48-6" aria-hidden="true" tabindex="-1"></a>b.groupby([<span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]).size().reset_index(name<span class="op">=</span><span class="st">"bus_count"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="443">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">connected_component</th>
<th data-quarto-table-cell-role="th">synchronous_component</th>
<th data-quarto-table-cell-role="th">bus_count</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0</th>
<td>0</td>
<td>0</td>
<td>9</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="6ae9e010" class="cell" data-execution_count="30">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb49"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb49-1"><a href="#cb49-1" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, depth<span class="op">=</span><span class="dv">3</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="444">
<script type="application/vnd.jupyter.widget-view+json">
{"model_id":"e7bc3077944444a3ad9ba19934c2273f","version_major":2,"version_minor":0,"quarto_mimetype":"application/vnd.jupyter.widget-view+json"}
</script>
</div>
</div>
<p>We disconnect AC lines going to a bus to create an AC island connected through the HVDC link:</p>
<div id="3a782798" class="cell" data-execution_count="31">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb50"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb50-1"><a href="#cb50-1" aria-hidden="true" tabindex="-1"></a>hvdc_bus <span class="op">=</span> <span class="st">"SO_poste_0"</span></span>
<span id="cb50-2"><a href="#cb50-2" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Selected HVDC AC bus:"</span>, hvdc_bus)</span>
<span id="cb50-3"><a href="#cb50-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb50-4"><a href="#cb50-4" aria-hidden="true" tabindex="-1"></a>lines <span class="op">=</span> net_six_buses.get_lines()</span>
<span id="cb50-5"><a href="#cb50-5" aria-hidden="true" tabindex="-1"></a>lines_to_remove <span class="op">=</span> lines[</span>
<span id="cb50-6"><a href="#cb50-6" aria-hidden="true" tabindex="-1"></a>    (lines.bus1_id <span class="op">==</span> hvdc_bus) <span class="op">|</span> (lines.bus2_id <span class="op">==</span> hvdc_bus)</span>
<span id="cb50-7"><a href="#cb50-7" aria-hidden="true" tabindex="-1"></a>].index.tolist()</span>
<span id="cb50-8"><a href="#cb50-8" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Removing AC lines:"</span>, lines_to_remove)</span>
<span id="cb50-9"><a href="#cb50-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb50-10"><a href="#cb50-10" aria-hidden="true" tabindex="-1"></a>net_six_buses.remove_elements(lines_to_remove)</span>
<span id="cb50-11"><a href="#cb50-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb50-12"><a href="#cb50-12" aria-hidden="true" tabindex="-1"></a>hvdc <span class="op">=</span> net_six_buses.get_hvdc_lines()</span>
<span id="cb50-13"><a href="#cb50-13" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_hvdc_lines(<span class="bu">id</span><span class="op">=</span>hvdc.index.tolist(), target_p<span class="op">=</span>[<span class="fl">250.0</span>, <span class="fl">250.0</span>])</span>
<span id="cb50-14"><a href="#cb50-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb50-15"><a href="#cb50-15" aria-hidden="true" tabindex="-1"></a>b2 <span class="op">=</span> net_six_buses.get_bus_breaker_view_buses(</span>
<span id="cb50-16"><a href="#cb50-16" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]</span>
<span id="cb50-17"><a href="#cb50-17" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb50-18"><a href="#cb50-18" aria-hidden="true" tabindex="-1"></a>b2 <span class="op">=</span> b2[(b2.connected_component <span class="op">&gt;=</span> <span class="dv">0</span>) <span class="op">&amp;</span> (b2.synchronous_component <span class="op">&gt;=</span> <span class="dv">0</span>)]</span>
<span id="cb50-19"><a href="#cb50-19" aria-hidden="true" tabindex="-1"></a>b2.groupby([<span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]).size().reset_index(name<span class="op">=</span><span class="st">"bus_count"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Selected HVDC AC bus: SO_poste_0
Removing AC lines: ['S_SO_1', 'S_SO_2', 'SO_NO_1', 'SO_NO_2']</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="445">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">connected_component</th>
<th data-quarto-table-cell-role="th">synchronous_component</th>
<th data-quarto-table-cell-role="th">bus_count</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0</th>
<td>0</td>
<td>0</td>
<td>7</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1</th>
<td>0</td>
<td>1</td>
<td>2</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="3d046712" class="cell" data-execution_count="32">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb52"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb52-1"><a href="#cb52-1" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, depth<span class="op">=</span><span class="dv">3</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="446">
<script type="application/vnd.jupyter.widget-view+json">
{"model_id":"6f5f04b684aa4c7c8dc8f30fce709368","version_major":2,"version_minor":0,"quarto_mimetype":"application/vnd.jupyter.widget-view+json"}
</script>
</div>
</div>
<div id="2dba196e" class="cell" data-execution_count="33">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb53"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb53-1"><a href="#cb53-1" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(</span>
<span id="cb53-2"><a href="#cb53-2" aria-hidden="true" tabindex="-1"></a>    component_mode<span class="op">=</span>lf.ComponentMode.ALL_CONNECTED,</span>
<span id="cb53-3"><a href="#cb53-3" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb53-4"><a href="#cb53-4" aria-hidden="true" tabindex="-1"></a>        <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb53-5"><a href="#cb53-5" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb53-6"><a href="#cb53-6" aria-hidden="true" tabindex="-1"></a>    },</span>
<span id="cb53-7"><a href="#cb53-7" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb53-8"><a href="#cb53-8" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">"Topic9"</span>, <span class="st">"HVDC islanding"</span>)</span>
<span id="cb53-9"><a href="#cb53-9" aria-hidden="true" tabindex="-1"></a>results <span class="op">=</span> lf.run_ac(net_six_buses, params, report_node<span class="op">=</span>report)</span>
<span id="cb53-10"><a href="#cb53-10" aria-hidden="true" tabindex="-1"></a>report</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="447">
<pre><code>+ HVDC islanding
   + Load flow on network 'MetrixTutorialSixBuses'
      + Network CC0 SC0
         + Network info
            Network has 5 buses and 9 branches
            Network balance: active generation=579.9127709960937 MW, active load=480.0 MW, reactive generation=0.0 MVar, reactive load=9.600000381469727 MVar
            Angle reference bus: NE_poste_0
            Slack bus: NE_poste_0
         + Newton-Raphson on Network CC0 SC0
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=1.0043361200253167
               + Largest P mismatch: -99.91277099609377 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 0.0 MW, 0.0 MVar
               + Largest Q mismatch: 1.927254166608705 MVar
                  Bus Id: NO_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: -0.1480811285944128 MW, 1.927254166608705 MVar
               + Largest V mismatch: -0.06960537559107727 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 0.0 MW, 0.0 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.23150913616640975
               + Largest P mismatch: 20.943720922446563 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.026267616580865072 rad
                  Bus injection: 120.85649191854033 MW, -744.2627325350951 MVar
               + Largest Q mismatch: 4.17148881263032 MVar
                  Bus Id: NO_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0689794339056737 pu, -0.015030425888700709 rad
                  Bus injection: 6.6836340586931335 MW, 4.17148881263032 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.026267616580865072 rad
                  Bus injection: 120.85649191854033 MW, -744.2627325350951 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=0.00285535340030906
               + Largest P mismatch: 0.2559384515747887 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.02199791916733462 rad
                  Bus injection: 100.16870944766856 MW, -623.5567318324719 MVar
               + Largest Q mismatch: 0.03423721418891468 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0681640747385732 pu, 0.0 rad
                  Bus injection: -78.1270409006964 MW, 0.03423721418891468 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.02199791916733462 rad
                  Bus injection: 100.16870944766856 MW, -623.5567318324719 MVar
            + Iteration 3 mismatch
               Newton-Raphson norm |f(x)|=1.8749927652839956E-7
               + Largest P mismatch: 1.686227171227017E-5 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.021962930335462476 rad
                  Bus injection: 99.91278785836548 MW, -622.5767829872761 MVar
               + Largest Q mismatch: 2.1901214619646225E-6 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0681695860636087 pu, 0.0 rad
                  Bus injection: -77.78695385983168 MW, 2.1901214619646225E-6 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.021962930335462476 rad
                  Bus injection: 99.91278785836548 MW, -622.5767829872761 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (-77.78695385983168 MW) distributed in 1 distribution iteration(s)
            + Outer loop iteration 2
               Slack bus active power (-20.97078322273876 MW) distributed in 1 distribution iteration(s)
            + Outer loop iteration 3
               Slack bus active power (-1.1516158650508268 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.7778697072210384
               + Largest P mismatch: 77.7869707221034 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.021962930335462476 rad
                  Bus injection: 99.91278785836548 MW, -622.5767829872761 MVar
               + Largest Q mismatch: 2.1901214619646225E-6 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0681695860636087 pu, 0.0 rad
                  Bus injection: -77.78695385983168 MW, 2.1901214619646225E-6 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.021962930335462476 rad
                  Bus injection: 99.91278785836548 MW, -622.5767829872761 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.04264239836875542
               + Largest P mismatch: 3.783286247320561 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.005569044697040455 rad
                  Bus injection: 25.909103383582632 MW, -157.97614022936713 MVar
               + Largest Q mismatch: 0.5654714024200036 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0691715758275822 pu, 0.0 rad
                  Bus injection: -26.86988912140199 MW, 0.5654714024200036 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.005569044697040455 rad
                  Bus injection: 25.909103383582632 MW, -157.97614022936713 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=4.458588892875212E-5
               + Largest P mismatch: 0.004014767836835187 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.005030939065396081 rad
                  Bus injection: 22.129831904098907 MW, -142.83523708315184 MVar
               + Largest Q mismatch: 5.570462576987012E-4 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0692598536755846 pu, 0.0 rad
                  Bus injection: -20.97078322273876 MW, 5.570462576987012E-4 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.005030939065396081 rad
                  Bus injection: 22.129831904098907 MW, -142.83523708315184 MVar
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 2 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.20974798080222626
               + Largest P mismatch: 20.974797990575656 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.005030939065396081 rad
                  Bus injection: 22.129831904098907 MW, -142.83523708315184 MVar
               + Largest Q mismatch: 5.570462576987012E-4 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0692598536755846 pu, 0.0 rad
                  Bus injection: -20.97078322273876 MW, 5.570462576987012E-4 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.005030939065396081 rad
                  Bus injection: 22.129831904098907 MW, -142.83523708315184 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.003543761110479978
               + Largest P mismatch: 0.31454013531779684 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 3.0982531196725206E-4 rad
                  Bus injection: 1.469574048841048 MW, -8.78974950271435 MVar
               + Largest Q mismatch: 0.049418974149167266 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0695793275401917 pu, 0.0 rad
                  Bus injection: -1.661407752815529 MW, 0.049418974149167266 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 3.0982531196725206E-4 rad
                  Bus injection: 1.469574048841048 MW, -8.78974950271435 MVar
            + Iteration 2 mismatch
               Newton-Raphson norm |f(x)|=3.257981983575768E-7
               + Largest P mismatch: 2.934929229665012E-5 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 2.638787385379607E-4 rad
                  Bus injection: 1.155063262815548 MW, -7.494726945842708 MVar
               + Largest Q mismatch: 4.159226411198924E-6 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0695868000757822 pu, 0.0 rad
                  Bus injection: -1.1516158650508268 MW, 4.159226411198924E-6 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 2.638787385379607E-4 rad
                  Bus injection: 1.155063262815548 MW, -7.494726945842708 MVar
         + Newton-Raphson on Network CC0 SC0
            Newton-Raphson of outer loop iteration 3 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.011516452144299713
               + Largest P mismatch: 1.1516452143431113 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 2.638787385379607E-4 rad
                  Bus injection: 1.155063262815548 MW, -7.494726945842708 MVar
               + Largest Q mismatch: 4.159226411198924E-6 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0695868000757822 pu, 0.0 rad
                  Bus injection: -1.1516158650508268 MW, 4.159226411198924E-6 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 2.638787385379607E-4 rad
                  Bus injection: 1.155063262815548 MW, -7.494726945842708 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=1.1114422129039393E-5
               + Largest P mismatch: 9.8663566022972E-4 MW
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, -4.522893393959365E-7 rad
                  Bus injection: 0.0044046841326663725 MW, 0.013403477485468681 MVar
               + Largest Q mismatch: 1.5689046402898795E-4 MVar
                  Bus Id: NE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696051684463637 pu, 0.0 rad
                  Bus injection: -0.004750037915957731 MW, 1.5689046402898795E-4 MVar
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SE_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, -4.522893393959365E-7 rad
                  Bus injection: 0.0044046841326663725 MW, 0.013403477485468681 MVar
         Outer loop VoltageMonitoring
         Outer loop ReactiveLimits
         Outer loop DistributedSlack
         Outer loop VoltageMonitoring
         Outer loop ReactiveLimits
         AC load flow completed successfully (solverStatus=CONVERGED, outerloopStatus=STABLE)
      + Network CC0 SC1
         + Network info
            Network has 1 buses and 0 branches
            Network balance: active generation=459.99999999999994 MW, active load=480.0 MW, reactive generation=0.0 MVar, reactive load=4.800000190734863 MVar
            Angle reference bus: SO_poste_0
            Slack bus: SO_poste_0
         + Newton-Raphson on Network CC0 SC1
            No outer loops have been launched
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.06960537559107727
               + Largest V mismatch: -0.06960537559107727 p.u.
                  Bus Id: SO_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0 pu, 0.0 rad
                  Bus injection: 0.0 MW, 0.0 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.0
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SO_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.0 rad
                  Bus injection: 0.0 MW, 0.0 MVar
         + Outer loop DistributedSlack
            + Outer loop iteration 1
               Slack bus active power (20.000000000000018 MW) distributed in 1 distribution iteration(s)
         + Newton-Raphson on Network CC0 SC1
            Newton-Raphson of outer loop iteration 1 of type DistributedSlack
            + Initial mismatch
               Newton-Raphson norm |f(x)|=0.0
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SO_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.0 rad
                  Bus injection: 0.0 MW, 0.0 MVar
            + Iteration 1 mismatch
               Newton-Raphson norm |f(x)|=0.0
               + Largest V mismatch: 0.0 p.u.
                  Bus Id: SO_poste_0 (nominalVoltage=380.0kV)
                  Bus V: 1.0696053755910773 pu, 0.0 rad
                  Bus injection: 0.0 MW, 0.0 MVar
         Outer loop VoltageMonitoring
         Outer loop ReactiveLimits
         Outer loop DistributedSlack
         Outer loop VoltageMonitoring
         Outer loop ReactiveLimits
         AC load flow completed successfully (solverStatus=CONVERGED, outerloopStatus=STABLE)</code></pre>
</div>
</div>
<hr>
</section>
<section id="inspecting-load-flow-results" class="level2" data-number="8">
<h2 data-number="8" class="anchored" data-anchor-id="inspecting-load-flow-results"><span class="header-section-number">8</span> Inspecting Load Flow Results</h2>
<p>After a successful power flow, you can inspect all computed quantities: bus voltages (magnitude and angle), branch flows (P, Q, I at both ends), transformer tap positions, shunt compensator states, and generator/load operating points.</p>
<div id="017efede" class="cell" data-execution_count="34">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb55"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb55-1"><a href="#cb55-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb55-2"><a href="#cb55-2" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb55-3"><a href="#cb55-3" aria-hidden="true" tabindex="-1"></a>pd.set_option(<span class="st">'display.float_format'</span>, <span class="kw">lambda</span> x: <span class="st">'</span><span class="sc">%.5f</span><span class="st">'</span> <span class="op">%</span> x)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Power Flow Execution Time: 0.002 s
Status: Converged, Iterations: 10, Distributed P: -43.39 MW</code></pre>
</div>
</div>
<div id="e9cda002" class="cell" data-execution_count="35">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb57"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb57-1"><a href="#cb57-1" aria-hidden="true" tabindex="-1"></a>network_explorer(net_microgrid_t4, sld_parameters<span class="op">=</span>sld_parameters, depth<span class="op">=</span><span class="dv">5</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="449">
<script type="application/vnd.jupyter.widget-view+json">
{"model_id":"73ce43474fe44a0d82c3c0a0217406a4","version_major":2,"version_minor":0,"quarto_mimetype":"application/vnd.jupyter.widget-view+json"}
</script>
</div>
</div>
<section id="bus-voltages-magnitude-and-angle" class="level3" data-number="8.1">
<h3 data-number="8.1" class="anchored" data-anchor-id="bus-voltages-magnitude-and-angle"><span class="header-section-number">8.1</span> Bus Voltages (Magnitude and Angle)</h3>
<div id="fac40870" class="cell" data-execution_count="36">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb58"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb58-1"><a href="#cb58-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_bus_breaker_view_buses(</span>
<span id="cb58-2"><a href="#cb58-2" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"v_mag"</span>, <span class="st">"v_angle"</span>, <span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]</span>
<span id="cb58-3"><a href="#cb58-3" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="450">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">v_mag</th>
<th data-quarto-table-cell-role="th">v_angle</th>
<th data-quarto-table-cell-role="th">connected_component</th>
<th data-quarto-table-cell-role="th">synchronous_component</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">795a117d-7caf-4fc2-a8d9-dc8f4cf2344a</th>
<td>NL_Busbar__4</td>
<td>224.29433</td>
<td>-3.58766</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">afddd60d-f7e6-419a-a5c2-be28d29beaf9</th>
<td>NL-Busbar_2</td>
<td>224.29433</td>
<td>-3.58766</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">81b0e447-181e-4aec-8921-f1dd7813bebc</th>
<td>N1230992195</td>
<td>411.06021</td>
<td>-21.19791</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">97d7d14a-7294-458f-a8d7-024700a08717</th>
<td>NL_TR_BUS2</td>
<td>16.03350</td>
<td>0.00000</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">6bdc33de-d027-49b7-b98f-3b3d87716615</th>
<td>N1230822413</td>
<td>16.01775</td>
<td>-1.80493</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">5c74cb26-ce2f-40c6-951d-89091eb781b6</th>
<td>BE-Busbar_6</td>
<td>115.50000</td>
<td>-19.98843</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">e44141af-f1dc-44d3-bfa4-b674e5c953d7</th>
<td>BE_TR_BUS2</td>
<td>414.80558</td>
<td>-21.35466</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">23b65c6b-2351-4673-89e9-1895c7291543</th>
<td>Series Compensator</td>
<td>226.23964</td>
<td>-19.59810</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">a81d08ed-f51d-4538-8d1e-fb2d0dbd128e</th>
<td>BE-Busbar_4</td>
<td>10.39323</td>
<td>-17.62469</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">f96d552a-618d-4d0c-a39a-2dea3c411dee</th>
<td>BE-Busbar_5</td>
<td>21.98700</td>
<td>-19.94450</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">f70f6bad-eb8d-4b8f-8431-4ab93581514e</th>
<td>BE-Busbar_2</td>
<td>223.37357</td>
<td>-16.10376</td>
<td>0</td>
<td>0</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">99b219f3-4593-428b-a4da-124a54630178</th>
<td>BE_TR_BUS4</td>
<td>224.17723</td>
<td>-20.62085</td>
<td>0</td>
<td>0</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="branch-flows" class="level3" data-number="8.2">
<h3 data-number="8.2" class="anchored" data-anchor-id="branch-flows"><span class="header-section-number">8.2</span> Branch Flows</h3>
<div id="0745c920" class="cell" data-execution_count="37">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb59"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb59-1"><a href="#cb59-1" aria-hidden="true" tabindex="-1"></a>line_results <span class="op">=</span> net_microgrid_t4.get_lines(</span>
<span id="cb59-2"><a href="#cb59-2" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p1"</span>, <span class="st">"q1"</span>, <span class="st">"i1"</span>, <span class="st">"p2"</span>, <span class="st">"q2"</span>, <span class="st">"i2"</span>, <span class="st">"connected1"</span>, <span class="st">"connected2"</span>]</span>
<span id="cb59-3"><a href="#cb59-3" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb59-4"><a href="#cb59-4" aria-hidden="true" tabindex="-1"></a>line_results</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="451">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">p1</th>
<th data-quarto-table-cell-role="th">q1</th>
<th data-quarto-table-cell-role="th">i1</th>
<th data-quarto-table-cell-role="th">p2</th>
<th data-quarto-table-cell-role="th">q2</th>
<th data-quarto-table-cell-role="th">i2</th>
<th data-quarto-table-cell-role="th">connected1</th>
<th data-quarto-table-cell-role="th">connected2</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">b58bf21a-096a-4dae-9a01-3f03b60c24c7</th>
<td>BE-Line_2</td>
<td>-112.69656</td>
<td>15.22235</td>
<td>292.87659</td>
<td>116.59072</td>
<td>-8.26047</td>
<td>302.10567</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">df16b3dd-c905-4a6f-84ee-f067be86f5da</th>
<td>SER-RLC-1230822986</td>
<td>-96.76627</td>
<td>17.16086</td>
<td>254.01292</td>
<td>96.76627</td>
<td>-23.32231</td>
<td>254.01292</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">ffbabc27-1ccd-4fdc-b037-e341706c8d29</th>
<td>BE-Line_6</td>
<td>-51.88907</td>
<td>8.24883</td>
<td>135.31415</td>
<td>58.21817</td>
<td>-4.88390</td>
<td>151.00416</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">b18cd1aa-7808-49b9-a7cf-605eaf07b006 + e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc</th>
<td>BE-Line_5 + NL-Line_5</td>
<td>-21.44426</td>
<td>113.91216</td>
<td>161.33446</td>
<td>34.66551</td>
<td>-135.01633</td>
<td>195.78649</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">a16b4a6c-70b1-4abf-9a9d-bd0fa47f9fe4 + a279a3dc-550b-426c-af3a-61b7be508dcc</th>
<td>BE-Line_7 + NL-Line_3</td>
<td>-96.76627</td>
<td>23.32231</td>
<td>254.01292</td>
<td>102.85545</td>
<td>2.96457</td>
<td>264.86751</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">dad02278-bd25-476f-8f58-dbe44be72586 + ed0c5d75-4a54-43c8-b782-b20d7431630b</th>
<td>NL-Line_2 + BE-Line_4</td>
<td>19.59821</td>
<td>-74.92137</td>
<td>108.77069</td>
<td>-5.87867</td>
<td>67.01857</td>
<td>93.63847</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">17086487-56ba-4979-b8de-064025a6b4da + 8fdc7abd-3746-481a-a65e-3df56acd8b13</th>
<td>BE-Line_1 + NL-Line_4</td>
<td>-79.04262</td>
<td>5.84333</td>
<td>204.85775</td>
<td>82.37823</td>
<td>3.22998</td>
<td>212.21061</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">78736387-5f60-4832-b3fe-d50daf81b0a6 + 7f43f508-2496-4b64-9146-0a40406cbe49</th>
<td>BE-Line_3 + NL-Line_1</td>
<td>-3.42482</td>
<td>40.16140</td>
<td>56.10182</td>
<td>18.87235</td>
<td>-89.20051</td>
<td>128.05901</td>
<td>True</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="12b3ee1f" class="cell" data-execution_count="38">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb60"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb60-1"><a href="#cb60-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Losses (computed by user)</span></span>
<span id="cb60-2"><a href="#cb60-2" aria-hidden="true" tabindex="-1"></a>line_results[<span class="st">"p_losses"</span>] <span class="op">=</span> line_results[<span class="st">"p1"</span>] <span class="op">+</span> line_results[<span class="st">"p2"</span>]</span>
<span id="cb60-3"><a href="#cb60-3" aria-hidden="true" tabindex="-1"></a>line_results[<span class="st">"p_losses"</span>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="452">
<pre><code>id
b58bf21a-096a-4dae-9a01-3f03b60c24c7                                           3.89416
df16b3dd-c905-4a6f-84ee-f067be86f5da                                           0.00000
ffbabc27-1ccd-4fdc-b037-e341706c8d29                                           6.32909
b18cd1aa-7808-49b9-a7cf-605eaf07b006 + e8acf6b6-99cb-45ad-b8dc-16c7866a4ddc   13.22126
a16b4a6c-70b1-4abf-9a9d-bd0fa47f9fe4 + a279a3dc-550b-426c-af3a-61b7be508dcc    6.08918
dad02278-bd25-476f-8f58-dbe44be72586 + ed0c5d75-4a54-43c8-b782-b20d7431630b   13.71954
17086487-56ba-4979-b8de-064025a6b4da + 8fdc7abd-3746-481a-a65e-3df56acd8b13    3.33561
78736387-5f60-4832-b3fe-d50daf81b0a6 + 7f43f508-2496-4b64-9146-0a40406cbe49   15.44753
Name: p_losses, dtype: float64</code></pre>
</div>
</div>
<div id="82a15757" class="cell" data-execution_count="39">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb62"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb62-1"><a href="#cb62-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_2_windings_transformers(</span>
<span id="cb62-2"><a href="#cb62-2" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p1"</span>, <span class="st">"q1"</span>, <span class="st">"i1"</span>, <span class="st">"p2"</span>, <span class="st">"q2"</span>, <span class="st">"i2"</span>, <span class="st">"connected1"</span>, <span class="st">"connected2"</span>]</span>
<span id="cb62-3"><a href="#cb62-3" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="453">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">p1</th>
<th data-quarto-table-cell-role="th">q1</th>
<th data-quarto-table-cell-role="th">i1</th>
<th data-quarto-table-cell-role="th">p2</th>
<th data-quarto-table-cell-role="th">q2</th>
<th data-quarto-table-cell-role="th">i2</th>
<th data-quarto-table-cell-role="th">connected1</th>
<th data-quarto-table-cell-role="th">connected2</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">2184f365-8cd5-4b5d-8a28-9d68603bb6a4</th>
<td>NL_TR2_2</td>
<td>-288.97742</td>
<td>-7.97645</td>
<td>744.13266</td>
<td>290.00000</td>
<td>24.14696</td>
<td>10489.05041</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">e8a7eaec-51d6-4571-b3d9-c36d52073c33</th>
<td>NL-TR2_1</td>
<td>-173.13607</td>
<td>62.02607</td>
<td>258.31055</td>
<td>173.50088</td>
<td>-55.93690</td>
<td>469.24103</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">80016742-31b3-432a-b00a-300667a1e572</th>
<td>NL_TR2_3</td>
<td>-555.75713</td>
<td>-172.28105</td>
<td>1497.71919</td>
<td>557.10734</td>
<td>218.57476</td>
<td>21549.61829</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<td>BE-TR2_1</td>
<td>147.08348</td>
<td>-204.52049</td>
<td>350.63259</td>
<td>-146.08480</td>
<td>209.09515</td>
<td>1275.02760</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">b94318f6-6d24-4f56-96b9-df2531ad6543</th>
<td>BE-TR2_2</td>
<td>-35.69713</td>
<td>44.59012</td>
<td>147.10497</td>
<td>35.74663</td>
<td>-43.95909</td>
<td>283.22069</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">e482b89a-fa84-4ea9-8e70-a83d44790957</th>
<td>BE-TR2_3</td>
<td>-89.66183</td>
<td>75.60876</td>
<td>586.27629</td>
<td>90.00000</td>
<td>-68.53022</td>
<td>6283.94602</td>
<td>True</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="ccad5174" class="cell" data-execution_count="40">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_3_windings_transformers(</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p1"</span>, <span class="st">"q1"</span>, <span class="st">"i1"</span>, <span class="st">"p2"</span>, <span class="st">"q2"</span>, <span class="st">"i2"</span>, <span class="st">"p3"</span>, <span class="st">"q3"</span>, <span class="st">"i3"</span>,</span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a>                <span class="st">"connected1"</span>, <span class="st">"connected2"</span>, <span class="st">"connected3"</span>]</span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="454">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">p1</th>
<th data-quarto-table-cell-role="th">q1</th>
<th data-quarto-table-cell-role="th">i1</th>
<th data-quarto-table-cell-role="th">p2</th>
<th data-quarto-table-cell-role="th">q2</th>
<th data-quarto-table-cell-role="th">i2</th>
<th data-quarto-table-cell-role="th">p3</th>
<th data-quarto-table-cell-role="th">q3</th>
<th data-quarto-table-cell-role="th">i3</th>
<th data-quarto-table-cell-role="th">connected1</th>
<th data-quarto-table-cell-role="th">connected2</th>
<th data-quarto-table-cell-role="th">connected3</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">84ed55f4-61f5-4d9d-8755-bba7b877a246</th>
<td>BE-TR3_1</td>
<td>-117.54855</td>
<td>42.96242</td>
<td>174.19602</td>
<td>0.28276</td>
<td>-118.06129</td>
<td>304.05815</td>
<td>118.00000</td>
<td>80.42934</td>
<td>3749.83939</td>
<td>True</td>
<td>True</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="tap-changers" class="level3" data-number="8.3">
<h3 data-number="8.3" class="anchored" data-anchor-id="tap-changers"><span class="header-section-number">8.3</span> Tap Changers</h3>
<div id="374ef861" class="cell" data-execution_count="41">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb64"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb64-1"><a href="#cb64-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_ratio_tap_changers(attributes<span class="op">=</span>[<span class="st">"side"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="455">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">side</th>
<th data-quarto-table-cell-role="th">tap</th>
<th data-quarto-table-cell-role="th">solved_tap_position</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">80016742-31b3-432a-b00a-300667a1e572</th>
<td></td>
<td>5</td>
<td>5</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">e482b89a-fa84-4ea9-8e70-a83d44790957</th>
<td></td>
<td>14</td>
<td>14</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">84ed55f4-61f5-4d9d-8755-bba7b877a246</th>
<td>TWO</td>
<td>17</td>
<td>17</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="a793323e" class="cell" data-execution_count="42">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb65"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb65-1"><a href="#cb65-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers(attributes<span class="op">=</span>[<span class="st">"side"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="456">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">side</th>
<th data-quarto-table-cell-role="th">tap</th>
<th data-quarto-table-cell-role="th">solved_tap_position</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">2184f365-8cd5-4b5d-8a28-9d68603bb6a4</th>
<td></td>
<td>17</td>
<td>17</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">e8a7eaec-51d6-4571-b3d9-c36d52073c33</th>
<td></td>
<td>8</td>
<td>8</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<td></td>
<td>10</td>
<td>10</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">b94318f6-6d24-4f56-96b9-df2531ad6543</th>
<td></td>
<td>10</td>
<td>10</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="shunts-generators-loads-svcs" class="level3" data-number="8.4">
<h3 data-number="8.4" class="anchored" data-anchor-id="shunts-generators-loads-svcs"><span class="header-section-number">8.4</span> Shunts, Generators, Loads, SVCs</h3>
<div id="1eeed739" class="cell" data-execution_count="43">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb66"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb66-1"><a href="#cb66-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators(</span>
<span id="cb66-2"><a href="#cb66-2" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"section_count"</span>, <span class="st">"solved_section_count"</span>, <span class="st">"connected"</span>]</span>
<span id="cb66-3"><a href="#cb66-3" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="457">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">section_count</th>
<th data-quarto-table-cell-role="th">solved_section_count</th>
<th data-quarto-table-cell-role="th">connected</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">fbfed7e3-3dec-4829-a286-029e73535685</th>
<td>NL-S1</td>
<td>1</td>
<td>1</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">d771118f-36e9-4115-a128-cc3d9ce3e3da</th>
<td>BE_S1</td>
<td>1</td>
<td>1</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">002b0a40-3957-46db-b84a-30420083558f</th>
<td>BE_S2</td>
<td>1</td>
<td>1</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="18e863e9" class="cell" data-execution_count="44">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb67"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb67-1"><a href="#cb67-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_generators(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"target_p"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>, <span class="st">"i"</span>, <span class="st">"connected"</span>])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="458">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">target_p</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
<th data-quarto-table-cell-role="th">connected</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">2844585c-0d35-488d-a449-685bcd57afbf</th>
<td>NL-G2</td>
<td>140.00000</td>
<td>-140.00000</td>
<td>-12.07348</td>
<td>5064.94678</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1dc9afba-23b5-41a0-8540-b479ed8baf4b</th>
<td>NL-G3</td>
<td>150.00000</td>
<td>-150.00000</td>
<td>-12.07348</td>
<td>5424.14633</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">9c3b8f97-7972-477d-9dc8-87365cc0ad0e</th>
<td>NL-G1</td>
<td>600.49270</td>
<td>-557.10735</td>
<td>-218.57476</td>
<td>21549.61859</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">3a3b27be-b18b-4385-b557-6735d733baf0</th>
<td>BE-G1</td>
<td>90.00000</td>
<td>-90.00000</td>
<td>68.53022</td>
<td>6283.94603</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">550ebe0d-f2b2-48c1-991f-cebea43a21aa</th>
<td>BE-G2</td>
<td>118.00000</td>
<td>-118.00000</td>
<td>-80.42934</td>
<td>3749.83939</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="6ade9a6e" class="cell" data-execution_count="45">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb68"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb68-1"><a href="#cb68-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_loads(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p0"</span>, <span class="st">"q0"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>, <span class="st">"i"</span>, <span class="st">"connected"</span>])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="459">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">p0</th>
<th data-quarto-table-cell-role="th">q0</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
<th data-quarto-table-cell-role="th">connected</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">25ab1b5b-6803-47e2-805a-ab7b2072e034</th>
<td>NL-Load_2</td>
<td>10.00000</td>
<td>10.00000</td>
<td>10.00000</td>
<td>10.00000</td>
<td>19.86319</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">69add5b4-70bd-4360-8a93-286256c0d38b</th>
<td>NL-Load_1</td>
<td>90.00000</td>
<td>280.00000</td>
<td>90.00000</td>
<td>280.00000</td>
<td>413.08744</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">b1e03a8f-6a11-4454-af58-4a4a680e857f</th>
<td>NL-Load_3</td>
<td>486.00000</td>
<td>230.00000</td>
<td>486.00000</td>
<td>230.00000</td>
<td>1384.01920</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">b1480a00-b427-4001-a26c-51954d2bb7e9</th>
<td>L-1230804819</td>
<td>1.00000</td>
<td>0.00000</td>
<td>1.00000</td>
<td>0.00000</td>
<td>2.58468</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">1c6beed6-1acf-42e7-ba55-0cc9f04bddd8</th>
<td>BE-Load_2</td>
<td>200.00000</td>
<td>50.00000</td>
<td>200.00000</td>
<td>50.00000</td>
<td>530.93619</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">cb459405-cc14-4215-a45c-416789205904</th>
<td>BE-Load_1</td>
<td>200.00000</td>
<td>90.00000</td>
<td>200.00000</td>
<td>90.00000</td>
<td>1096.30129</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="becc6048" class="cell" data-execution_count="46">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb69"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb69-1"><a href="#cb69-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_static_var_compensators(</span>
<span id="cb69-2"><a href="#cb69-2" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"target_v"</span>, <span class="st">"target_q"</span>, <span class="st">"regulation_mode"</span>, <span class="st">"regulating"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>, <span class="st">"i"</span>, <span class="st">"connected"</span>]</span>
<span id="cb69-3"><a href="#cb69-3" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="460">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">target_q</th>
<th data-quarto-table-cell-role="th">regulation_mode</th>
<th data-quarto-table-cell-role="th">regulating</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
<th data-quarto-table-cell-role="th">connected</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">3c69652c-ff14-4550-9a87-b6fdaccbb5f4</th>
<td>SVC-1230797516</td>
<td>229.50000</td>
<td>NaN</td>
<td>VOLTAGE</td>
<td>True</td>
<td>0.00000</td>
<td>-9.85981</td>
<td>25.48449</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<hr>
</section>
</section>
<section id="facts-and-hvdc-models" class="level2" data-number="9">
<h2 data-number="9" class="anchored" data-anchor-id="facts-and-hvdc-models"><span class="header-section-number">9</span> FACTS and HVDC Models</h2>
<p>PowSyBl supports Flexible AC Transmission System (FACTS) devices and HVDC links. This section covers <strong>Static VAR Compensators</strong> (SVCs) for reactive power support and <strong>VSC-HVDC</strong> links for controllable active power transfer between synchronous areas.</p>
<section id="static-var-compensators-svcs" class="level3" data-number="9.1">
<h3 data-number="9.1" class="anchored" data-anchor-id="static-var-compensators-svcs"><span class="header-section-number">9.1</span> Static VAR Compensators (SVCs)</h3>
<div id="c51ffc0c" class="cell" data-execution_count="47">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb70"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb70-1"><a href="#cb70-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb70-2"><a href="#cb70-2" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb70-3"><a href="#cb70-3" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_static_var_compensators()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Power Flow Execution Time: 0.002 s
Status: Converged, Iterations: 10, Distributed P: -43.39 MW</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="461">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">b_min</th>
<th data-quarto-table-cell-role="th">b_max</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">target_q</th>
<th data-quarto-table-cell-role="th">regulation_mode</th>
<th data-quarto-table-cell-role="th">regulating</th>
<th data-quarto-table-cell-role="th">regulated_element_id</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
<th data-quarto-table-cell-role="th">voltage_level_id</th>
<th data-quarto-table-cell-role="th">bus_id</th>
<th data-quarto-table-cell-role="th">connected</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">3c69652c-ff14-4550-9a87-b6fdaccbb5f4</th>
<td>SVC-1230797516</td>
<td>-0.00020</td>
<td>0.00020</td>
<td>229.50000</td>
<td>NaN</td>
<td>VOLTAGE</td>
<td>True</td>
<td>3c69652c-ff14-4550-9a87-b6fdaccbb5f4</td>
<td>0.00000</td>
<td>-9.85981</td>
<td>25.48449</td>
<td>d0486169-2205-40b2-895e-b672ecb9e5fc</td>
<td>d0486169-2205-40b2-895e-b672ecb9e5fc_0</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="be34001d" class="cell" data-execution_count="48">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb72"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb72-1"><a href="#cb72-1" aria-hidden="true" tabindex="-1"></a>network_explorer(net_microgrid_t4, sld_parameters<span class="op">=</span>sld_parameters,</span>
<span id="cb72-2"><a href="#cb72-2" aria-hidden="true" tabindex="-1"></a>                 vl_id<span class="op">=</span><span class="st">'d0486169-2205-40b2-895e-b672ecb9e5fc'</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="462">
<script type="application/vnd.jupyter.widget-view+json">
{"model_id":"8511f31eefc3409cba137005201d27f5","version_major":2,"version_minor":0,"quarto_mimetype":"application/vnd.jupyter.widget-view+json"}
</script>
</div>
</div>
</section>
<section id="hvdc-reduced-model" class="level3" data-number="9.2">
<h3 data-number="9.2" class="anchored" data-anchor-id="hvdc-reduced-model"><span class="header-section-number">9.2</span> HVDC (Reduced Model)</h3>
<p>Two models are provided by PowSyBl:</p>
<ul>
<li><strong>Reduced model</strong>: simplified, readily available</li>
<li><strong>Detailed model</strong>: provides full details on DC part (still WIP)</li>
</ul>
<div id="c6ed4e38" class="cell" data-execution_count="49">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb73"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb73-1"><a href="#cb73-1" aria-hidden="true" tabindex="-1"></a>net_six_buses <span class="op">=</span> get_six_buses()</span>
<span id="cb73-2"><a href="#cb73-2" aria-hidden="true" tabindex="-1"></a>run_lf(net_six_buses)</span>
<span id="cb73-3"><a href="#cb73-3" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, sld_parameters<span class="op">=</span>sld_parameters, depth<span class="op">=</span><span class="dv">4</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Power Flow Execution Time: 0.002 s
Status: Converged, Iterations: 12, Distributed P: -93.89 MW</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="463">
<script type="application/vnd.jupyter.widget-view+json">
{"model_id":"9e3ab9dc16854275b8c1c20609463724","version_major":2,"version_minor":0,"quarto_mimetype":"application/vnd.jupyter.widget-view+json"}
</script>
</div>
</div>
<div id="f8780ad8" class="cell" data-execution_count="50">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb75"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb75-1"><a href="#cb75-1" aria-hidden="true" tabindex="-1"></a>net_six_buses.get_hvdc_lines()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="464">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">converters_mode</th>
<th data-quarto-table-cell-role="th">target_p</th>
<th data-quarto-table-cell-role="th">max_p</th>
<th data-quarto-table-cell-role="th">nominal_v</th>
<th data-quarto-table-cell-role="th">r</th>
<th data-quarto-table-cell-role="th">converter_station1_id</th>
<th data-quarto-table-cell-role="th">converter_station2_id</th>
<th data-quarto-table-cell-role="th">connected1</th>
<th data-quarto-table-cell-role="th">connected2</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">HVDC1</th>
<td></td>
<td>SIDE_1_RECTIFIER_SIDE_2_INVERTER</td>
<td>0.00000</td>
<td>1011.00000</td>
<td>320.00000</td>
<td>0.25000</td>
<td>SOO1_SOO1_HVDC1</td>
<td>SEI1_SEI1_HVDC1</td>
<td>True</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">HVDC2</th>
<td></td>
<td>SIDE_1_RECTIFIER_SIDE_2_INVERTER</td>
<td>0.00000</td>
<td>1011.00000</td>
<td>320.00000</td>
<td>0.25000</td>
<td>SOO1_SOO1_HVDC2</td>
<td>SEI1_SEI1_HVDC2</td>
<td>True</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="c7da06ee" class="cell" data-execution_count="51">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb76"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb76-1"><a href="#cb76-1" aria-hidden="true" tabindex="-1"></a>net_six_buses.get_vsc_converter_stations()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="465">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">loss_factor</th>
<th data-quarto-table-cell-role="th">min_q</th>
<th data-quarto-table-cell-role="th">max_q</th>
<th data-quarto-table-cell-role="th">reactive_limits_kind</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">target_q</th>
<th data-quarto-table-cell-role="th">voltage_regulator_on</th>
<th data-quarto-table-cell-role="th">regulated_element_id</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
<th data-quarto-table-cell-role="th">voltage_level_id</th>
<th data-quarto-table-cell-role="th">bus_id</th>
<th data-quarto-table-cell-role="th">connected</th>
<th data-quarto-table-cell-role="th">hvdc_line_id</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">SOO1_SOO1_HVDC1</th>
<td>SOO1_HVDC1</td>
<td>2.00000</td>
<td>NaN</td>
<td>NaN</td>
<td>CURVE</td>
<td>406.00000</td>
<td>0.00000</td>
<td>False</td>
<td>SOO1_SOO1_HVDC1</td>
<td>0.00000</td>
<td>-0.00000</td>
<td>0.00000</td>
<td>SO_poste</td>
<td>SO_poste_0</td>
<td>True</td>
<td>HVDC1</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">SOO1_SOO1_HVDC2</th>
<td>SOO1_HVDC2</td>
<td>2.00000</td>
<td>NaN</td>
<td>NaN</td>
<td>CURVE</td>
<td>406.00000</td>
<td>0.00000</td>
<td>False</td>
<td>SOO1_SOO1_HVDC2</td>
<td>0.00000</td>
<td>-0.00000</td>
<td>0.00000</td>
<td>SO_poste</td>
<td>SO_poste_0</td>
<td>True</td>
<td>HVDC2</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">SEI1_SEI1_HVDC1</th>
<td>SEI1_HVDC1</td>
<td>2.00000</td>
<td>NaN</td>
<td>NaN</td>
<td>CURVE</td>
<td>406.00000</td>
<td>0.00000</td>
<td>False</td>
<td>SEI1_SEI1_HVDC1</td>
<td>-0.00000</td>
<td>-0.00000</td>
<td>0.00000</td>
<td>SE_poste</td>
<td>SE_poste_0</td>
<td>True</td>
<td>HVDC1</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">SEI1_SEI1_HVDC2</th>
<td>SEI1_HVDC2</td>
<td>2.00000</td>
<td>NaN</td>
<td>NaN</td>
<td>CURVE</td>
<td>406.00000</td>
<td>0.00000</td>
<td>False</td>
<td>SEI1_SEI1_HVDC2</td>
<td>-0.00000</td>
<td>-0.00000</td>
<td>0.00000</td>
<td>SE_poste</td>
<td>SE_poste_0</td>
<td>True</td>
<td>HVDC2</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>We change active power setpoint to 100 MW and enable voltage regulation at 406 kV:</p>
<div id="ced9f089" class="cell" data-execution_count="52">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb77"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb77-1"><a href="#cb77-1" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_hvdc_lines(<span class="bu">id</span><span class="op">=</span><span class="st">'HVDC1'</span>, target_p<span class="op">=</span><span class="fl">100.</span>)</span>
<span id="cb77-2"><a href="#cb77-2" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_hvdc_lines(<span class="bu">id</span><span class="op">=</span><span class="st">'HVDC2'</span>, target_p<span class="op">=</span><span class="fl">100.</span>)</span>
<span id="cb77-3"><a href="#cb77-3" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SOO1_SOO1_HVDC1'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb77-4"><a href="#cb77-4" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SOO1_SOO1_HVDC2'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb77-5"><a href="#cb77-5" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SEI1_SEI1_HVDC1'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb77-6"><a href="#cb77-6" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SEI1_SEI1_HVDC2'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb77-7"><a href="#cb77-7" aria-hidden="true" tabindex="-1"></a>run_lf(net_six_buses)</span>
<span id="cb77-8"><a href="#cb77-8" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, sld_parameters<span class="op">=</span>sld_parameters, depth<span class="op">=</span><span class="dv">6</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Power Flow Execution Time: 0.002 s
Status: Converged, Iterations: 11, Distributed P: -78.01 MW</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="466">
<script type="application/vnd.jupyter.widget-view+json">
{"model_id":"dec77c07b08c436b80bd2819a06c8aa4","version_major":2,"version_minor":0,"quarto_mimetype":"application/vnd.jupyter.widget-view+json"}
</script>
</div>
</div>
<div id="c6d3f226" class="cell" data-execution_count="53">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb79"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb79-1"><a href="#cb79-1" aria-hidden="true" tabindex="-1"></a>plot_curve(net_six_buses, <span class="st">"SOO1_SOO1_HVDC1"</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>
<figure class="figure">
<p><img src="02-load-flow_files/figure-html/cell-54-output-1.png" width="424" height="438" class="figure-img"></p>
</figure>
</div>
</div>
</div>
<hr>
</section>
</section>
<section id="series-and-shunt-compensators" class="level2" data-number="10">
<h2 data-number="10" class="anchored" data-anchor-id="series-and-shunt-compensators"><span class="header-section-number">10</span> Series and Shunt Compensators</h2>
<p>Transmission networks use <strong>series compensators</strong> (capacitors/inductors in series with lines to modify impedance) and <strong>shunt compensators</strong> (capacitors/reactors connected to buses for reactive power control).</p>
<section id="series-compensators" class="level3" data-number="10.1">
<h3 data-number="10.1" class="anchored" data-anchor-id="series-compensators"><span class="header-section-number">10.1</span> Series Compensators</h3>
<p>In CGMES, fixed <code>cim:SeriesCompensator</code> elements are modelled. PowSyBl represents them as lines with negative reactance (<span class="math inline">\(X &lt; 0\)</span>):</p>
<div id="f41fa4c9" class="cell" data-execution_count="54">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb80"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb80-1"><a href="#cb80-1" aria-hidden="true" tabindex="-1"></a>igm_belgovia <span class="op">=</span> get_relicapgrid_belgovia()</span>
<span id="cb80-2"><a href="#cb80-2" aria-hidden="true" tabindex="-1"></a>igm_belgovia.get_lines(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"r"</span>, <span class="st">"x"</span>, <span class="st">"CGMES.originalClass"</span>])</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="468">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">r</th>
<th data-quarto-table-cell-role="th">x</th>
<th data-quarto-table-cell-role="th">CGMES.originalClass</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">ffbabc27-1ccd-4fdc-b037-e341706c8d29</th>
<td>BO-Line_6</td>
<td>5.20300</td>
<td>71.00000</td>
<td>ACLineSegment</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">b58bf21a-096a-4dae-9a01-3f03b60c24c7</th>
<td>BO-Line_2</td>
<td>1.93500</td>
<td>34.20000</td>
<td>ACLineSegment</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">df16b3dd-c905-4a6f-84ee-f067be86f5da</th>
<td>SER-RLC-1230822986</td>
<td>0.00000</td>
<td>-31.83100</td>
<td>SeriesCompensator</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="shunt-compensators" class="level3" data-number="10.2">
<h3 data-number="10.2" class="anchored" data-anchor-id="shunt-compensators"><span class="header-section-number">10.2</span> Shunt Compensators</h3>
<p>PowSyBl supports both <strong>Linear</strong> and <strong>Non-Linear</strong> shunt compensators.</p>
<div id="b56182dd" class="cell" data-execution_count="55">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb81"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb81-1"><a href="#cb81-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb81-2"><a href="#cb81-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators()[[<span class="st">'name'</span>, <span class="st">'model_type'</span>, <span class="st">'max_section_count'</span>]]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="469">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">model_type</th>
<th data-quarto-table-cell-role="th">max_section_count</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">d771118f-36e9-4115-a128-cc3d9ce3e3da</th>
<td>BE_S1</td>
<td>LINEAR</td>
<td>1</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">002b0a40-3957-46db-b84a-30420083558f</th>
<td>BE_S2</td>
<td>NON_LINEAR</td>
<td>5</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">fbfed7e3-3dec-4829-a286-029e73535685</th>
<td>NL-S1</td>
<td>LINEAR</td>
<td>1</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="7f9d4762" class="cell" data-execution_count="56">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb82"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb82-1"><a href="#cb82-1" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb82-2"><a href="#cb82-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Power Flow Execution Time: 0.002 s
Status: Converged, Iterations: 10, Distributed P: -43.39 MW</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="470">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">g</th>
<th data-quarto-table-cell-role="th">b</th>
<th data-quarto-table-cell-role="th">model_type</th>
<th data-quarto-table-cell-role="th">max_section_count</th>
<th data-quarto-table-cell-role="th">section_count</th>
<th data-quarto-table-cell-role="th">solved_section_count</th>
<th data-quarto-table-cell-role="th">voltage_regulation_on</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">target_deadband</th>
<th data-quarto-table-cell-role="th">regulating_bus_id</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
<th data-quarto-table-cell-role="th">voltage_level_id</th>
<th data-quarto-table-cell-role="th">bus_id</th>
<th data-quarto-table-cell-role="th">connected</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">d771118f-36e9-4115-a128-cc3d9ce3e3da</th>
<td>BE_S1</td>
<td>0.00000</td>
<td>0.02479</td>
<td>LINEAR</td>
<td>1</td>
<td>1</td>
<td>1</td>
<td>False</td>
<td>110.00000</td>
<td>0.50000</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0</td>
<td>0.00000</td>
<td>-330.74482</td>
<td>1653.29532</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">002b0a40-3957-46db-b84a-30420083558f</th>
<td>BE_S2</td>
<td>0.00001</td>
<td>0.00035</td>
<td>NON_LINEAR</td>
<td>5</td>
<td>1</td>
<td>1</td>
<td>False</td>
<td>380.00000</td>
<td>0.50000</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
<td>1.20445</td>
<td>-59.53403</td>
<td>82.87984</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe</td>
<td>469df5f7-058f-4451-a998-57a48e8a56fe_0</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">fbfed7e3-3dec-4829-a286-029e73535685</th>
<td>NL-S1</td>
<td>0.00000</td>
<td>0.00031</td>
<td>LINEAR</td>
<td>1</td>
<td>1</td>
<td>1</td>
<td>False</td>
<td>400.00000</td>
<td>0.50000</td>
<td>c1d5bfde8f8011e08e4d00247eb1f55e_0</td>
<td>0.00000</td>
<td>-52.88776</td>
<td>74.28295</td>
<td>c1d5bfde8f8011e08e4d00247eb1f55e</td>
<td>c1d5bfde8f8011e08e4d00247eb1f55e_0</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="573a98f5" class="cell" data-execution_count="57">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb84"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb84-1"><a href="#cb84-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Linear shunt compensator sections</span></span>
<span id="cb84-2"><a href="#cb84-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_linear_shunt_compensator_sections()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="471">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">g_per_section</th>
<th data-quarto-table-cell-role="th">b_per_section</th>
<th data-quarto-table-cell-role="th">max_section_count</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">d771118f-36e9-4115-a128-cc3d9ce3e3da</th>
<td>0.00000</td>
<td>0.02479</td>
<td>1</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">fbfed7e3-3dec-4829-a286-029e73535685</th>
<td>0.00000</td>
<td>0.00031</td>
<td>1</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="2c1df24d" class="cell" data-execution_count="58">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb85"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb85-1"><a href="#cb85-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Non-linear shunt compensator sections</span></span>
<span id="cb85-2"><a href="#cb85-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_non_linear_shunt_compensator_sections()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="472">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">g</th>
<th data-quarto-table-cell-role="th">b</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th">section</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th rowspan="5" data-quarto-table-cell-role="th" data-valign="top">002b0a40-3957-46db-b84a-30420083558f</th>
<th data-quarto-table-cell-role="th">1</th>
<td>0.00001</td>
<td>0.00035</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">2</th>
<td>0.00001</td>
<td>0.00052</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">3</th>
<td>0.00001</td>
<td>0.00066</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">4</th>
<td>0.00001</td>
<td>0.00073</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">5</th>
<td>0.00001</td>
<td>0.00076</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Switch off BE-S2 shunt compensator by setting section_count to zero:</p>
<div id="160fc5ea" class="cell" data-execution_count="59">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb86"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb86-1"><a href="#cb86-1" aria-hidden="true" tabindex="-1"></a>be_s2 <span class="op">=</span> <span class="st">'002b0a40-3957-46db-b84a-30420083558f'</span></span>
<span id="cb86-2"><a href="#cb86-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_shunt_compensators(<span class="bu">id</span><span class="op">=</span>be_s2, section_count<span class="op">=</span><span class="dv">0</span>)</span>
<span id="cb86-3"><a href="#cb86-3" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb86-4"><a href="#cb86-4" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators().loc[[be_s2]][</span>
<span id="cb86-5"><a href="#cb86-5" aria-hidden="true" tabindex="-1"></a>    [<span class="st">'name'</span>, <span class="st">'model_type'</span>, <span class="st">'max_section_count'</span>, <span class="st">'section_count'</span>, <span class="st">'p'</span>, <span class="st">'q'</span>, <span class="st">'i'</span>]</span>
<span id="cb86-6"><a href="#cb86-6" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Power Flow Execution Time: 0.001 s
Status: Converged, Iterations: 10, Distributed P: -44.61 MW</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="473">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">model_type</th>
<th data-quarto-table-cell-role="th">max_section_count</th>
<th data-quarto-table-cell-role="th">section_count</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">002b0a40-3957-46db-b84a-30420083558f</th>
<td>BE_S2</td>
<td>NON_LINEAR</td>
<td>5</td>
<td>0</td>
<td>0.00000</td>
<td>-0.00000</td>
<td>0.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Change BE-S2 shunt compensator section count to 3:</p>
<div id="449f5aed" class="cell" data-execution_count="60">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb88"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb88-1"><a href="#cb88-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_shunt_compensators(<span class="bu">id</span><span class="op">=</span>be_s2, section_count<span class="op">=</span><span class="dv">3</span>)</span>
<span id="cb88-2"><a href="#cb88-2" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb88-3"><a href="#cb88-3" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators().loc[[be_s2]][</span>
<span id="cb88-4"><a href="#cb88-4" aria-hidden="true" tabindex="-1"></a>    [<span class="st">'name'</span>, <span class="st">'model_type'</span>, <span class="st">'max_section_count'</span>, <span class="st">'section_count'</span>, <span class="st">'p'</span>, <span class="st">'q'</span>, <span class="st">'i'</span>]</span>
<span id="cb88-5"><a href="#cb88-5" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Power Flow Execution Time: 0.001 s
Status: Converged, Iterations: 10, Distributed P: -42.78 MW</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="474">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">model_type</th>
<th data-quarto-table-cell-role="th">max_section_count</th>
<th data-quarto-table-cell-role="th">section_count</th>
<th data-quarto-table-cell-role="th">p</th>
<th data-quarto-table-cell-role="th">q</th>
<th data-quarto-table-cell-role="th">i</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">002b0a40-3957-46db-b84a-30420083558f</th>
<td>BE_S2</td>
<td>NON_LINEAR</td>
<td>5</td>
<td>3</td>
<td>1.72876</td>
<td>-113.75247</td>
<td>157.97301</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<hr>
</section>
</section>
<section id="tap-changers-for-transformers" class="level2" data-number="11">
<h2 data-number="11" class="anchored" data-anchor-id="tap-changers-for-transformers"><span class="header-section-number">11</span> Tap Changers for Transformers</h2>
<p>Transformer tap changers modify the turns ratio or phase angle to control voltage magnitude or active power flow. PowSyBl distinguishes:</p>
<ul>
<li><strong>Ratio tap changers</strong>: control voltage magnitude by adjusting the turns ratio <span class="math inline">\(\rho\)</span></li>
<li><strong>Phase tap changers</strong>: control active power flow by adjusting the phase angle <span class="math inline">\(\alpha\)</span></li>
</ul>
<p>Each tap changer has discrete steps, and PowSyBl can regulate them automatically during the load flow outer loop.</p>
<section id="phase-tap-changers" class="level3" data-number="11.1">
<h3 data-number="11.1" class="anchored" data-anchor-id="phase-tap-changers"><span class="header-section-number">11.1</span> Phase Tap Changers</h3>
<div id="72f0c2f9" class="cell" data-execution_count="61">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb90"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb90-1"><a href="#cb90-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb90-2"><a href="#cb90-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb90-3"><a href="#cb90-3" aria-hidden="true" tabindex="-1"></a><span class="co"># BE-TR2_1 has mRID 'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span></span>
<span id="cb90-4"><a href="#cb90-4" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]][</span>
<span id="cb90-5"><a href="#cb90-5" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb90-6"><a href="#cb90-6" aria-hidden="true" tabindex="-1"></a>     <span class="st">"regulation_mode"</span>, <span class="st">"regulation_value"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb90-7"><a href="#cb90-7" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="475">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">low_tap</th>
<th data-quarto-table-cell-role="th">high_tap</th>
<th data-quarto-table-cell-role="th">tap</th>
<th data-quarto-table-cell-role="th">solved_tap_position</th>
<th data-quarto-table-cell-role="th">oltc</th>
<th data-quarto-table-cell-role="th">regulating</th>
<th data-quarto-table-cell-role="th">regulation_mode</th>
<th data-quarto-table-cell-role="th">regulation_value</th>
<th data-quarto-table-cell-role="th">regulating_bus_id</th>
<th data-quarto-table-cell-role="th">target_deadband</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<td>1</td>
<td>25</td>
<td>10</td>
<td>13</td>
<td>True</td>
<td>True</td>
<td>ACTIVE_POWER_CONTROL</td>
<td>-65.00000</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0</td>
<td>35.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="a7a45eb5" class="cell" data-execution_count="62">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb91"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb91-1"><a href="#cb91-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Phase tap changer steps for BE-TR2_1</span></span>
<span id="cb91-2"><a href="#cb91-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changer_steps().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]].sort_values(</span>
<span id="cb91-3"><a href="#cb91-3" aria-hidden="true" tabindex="-1"></a>    by<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'position'</span>]</span>
<span id="cb91-4"><a href="#cb91-4" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="476">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">side</th>
<th data-quarto-table-cell-role="th">rho</th>
<th data-quarto-table-cell-role="th">alpha</th>
<th data-quarto-table-cell-role="th">r</th>
<th data-quarto-table-cell-role="th">x</th>
<th data-quarto-table-cell-role="th">g</th>
<th data-quarto-table-cell-role="th">b</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th">position</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th rowspan="25" data-quarto-table-cell-role="th" data-valign="top">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<th data-quarto-table-cell-role="th">1</th>
<td></td>
<td>1.00000</td>
<td>8.57831</td>
<td>0.00000</td>
<td>16.66667</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">2</th>
<td></td>
<td>1.00000</td>
<td>7.86579</td>
<td>0.00000</td>
<td>11.36764</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">3</th>
<td></td>
<td>1.00000</td>
<td>7.15267</td>
<td>0.00000</td>
<td>6.52112</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">4</th>
<td></td>
<td>1.00000</td>
<td>6.43899</td>
<td>0.00000</td>
<td>2.12933</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">5</th>
<td></td>
<td>1.00000</td>
<td>5.72481</td>
<td>0.00000</td>
<td>-1.80567</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">6</th>
<td></td>
<td>1.00000</td>
<td>5.01019</td>
<td>0.00000</td>
<td>-5.28206</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">7</th>
<td></td>
<td>1.00000</td>
<td>4.29517</td>
<td>0.00000</td>
<td>-8.29822</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">8</th>
<td></td>
<td>1.00000</td>
<td>3.57982</td>
<td>0.00000</td>
<td>-10.85275</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">9</th>
<td></td>
<td>1.00000</td>
<td>2.86419</td>
<td>0.00000</td>
