<td>-12.94445</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">10</th>
<td></td>
<td>1.00000</td>
<td>2.14834</td>
<td>0.00000</td>
<td>-14.57235</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">11</th>
<td></td>
<td>1.00000</td>
<td>1.43232</td>
<td>0.00000</td>
<td>-15.73568</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">12</th>
<td></td>
<td>1.00000</td>
<td>0.71619</td>
<td>0.00000</td>
<td>-16.43389</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">13</th>
<td></td>
<td>1.00000</td>
<td>-0.00000</td>
<td>0.00000</td>
<td>-16.66666</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">14</th>
<td></td>
<td>1.00000</td>
<td>-0.71619</td>
<td>0.00000</td>
<td>-16.43389</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">15</th>
<td></td>
<td>1.00000</td>
<td>-1.43232</td>
<td>0.00000</td>
<td>-15.73568</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">16</th>
<td></td>
<td>1.00000</td>
<td>-2.14834</td>
<td>0.00000</td>
<td>-14.57235</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">17</th>
<td></td>
<td>1.00000</td>
<td>-2.86419</td>
<td>0.00000</td>
<td>-12.94445</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">18</th>
<td></td>
<td>1.00000</td>
<td>-3.57982</td>
<td>0.00000</td>
<td>-10.85275</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">19</th>
<td></td>
<td>1.00000</td>
<td>-4.29517</td>
<td>0.00000</td>
<td>-8.29822</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">20</th>
<td></td>
<td>1.00000</td>
<td>-5.01019</td>
<td>0.00000</td>
<td>-5.28206</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">21</th>
<td></td>
<td>1.00000</td>
<td>-5.72481</td>
<td>0.00000</td>
<td>-1.80567</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">22</th>
<td></td>
<td>1.00000</td>
<td>-6.43899</td>
<td>0.00000</td>
<td>2.12933</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">23</th>
<td></td>
<td>1.00000</td>
<td>-7.15267</td>
<td>0.00000</td>
<td>6.52112</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">24</th>
<td></td>
<td>1.00000</td>
<td>-7.86579</td>
<td>0.00000</td>
<td>11.36764</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">25</th>
<td></td>
<td>1.00000</td>
<td>-8.57831</td>
<td>0.00000</td>
<td>16.66667</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Change regulation_value from -65 MW to -20 MW:</p>
<div id="d3af01bf" class="cell" data-execution_count="63">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb92"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb92-1"><a href="#cb92-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_phase_tap_changers(<span class="bu">id</span><span class="op">=</span><span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>, regulation_value<span class="op">=-</span><span class="dv">20</span>)</span>
<span id="cb92-2"><a href="#cb92-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]][</span>
<span id="cb92-3"><a href="#cb92-3" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb92-4"><a href="#cb92-4" aria-hidden="true" tabindex="-1"></a>     <span class="st">"regulation_mode"</span>, <span class="st">"regulation_value"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb92-5"><a href="#cb92-5" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="477">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">low_tap</th>
<th data-quarto-table-cell-role="th">high_tap</th>
<th data-quarto-table-cell-role="th">tap</th>
<th data-quarto-table-cell-role="th">solved_tap_position</th>
<th data-quarto-table-cell-role="th">oltc</th>
<th data-quarto-table-cell-role="th">regulating</th>
<th data-quarto-table-cell-role="th">regulation_mode</th>
<th data-quarto-table-cell-role="th">regulation_value</th>
<th data-quarto-table-cell-role="th">regulating_bus_id</th>
<th data-quarto-table-cell-role="th">target_deadband</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<td>1</td>
<td>25</td>
<td>10</td>
<td>13</td>
<td>True</td>
<td>True</td>
<td>ACTIVE_POWER_CONTROL</td>
<td>-20.00000</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0</td>
<td>35.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Change tap from 10 to 12:</p>
<div id="353b60c0" class="cell" data-execution_count="64">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb93"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb93-1"><a href="#cb93-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_phase_tap_changers(<span class="bu">id</span><span class="op">=</span><span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>, tap<span class="op">=</span><span class="dv">12</span>)</span>
<span id="cb93-2"><a href="#cb93-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]][</span>
<span id="cb93-3"><a href="#cb93-3" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb93-4"><a href="#cb93-4" aria-hidden="true" tabindex="-1"></a>     <span class="st">"regulation_mode"</span>, <span class="st">"regulation_value"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb93-5"><a href="#cb93-5" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="478">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">low_tap</th>
<th data-quarto-table-cell-role="th">high_tap</th>
<th data-quarto-table-cell-role="th">tap</th>
<th data-quarto-table-cell-role="th">solved_tap_position</th>
<th data-quarto-table-cell-role="th">oltc</th>
<th data-quarto-table-cell-role="th">regulating</th>
<th data-quarto-table-cell-role="th">regulation_mode</th>
<th data-quarto-table-cell-role="th">regulation_value</th>
<th data-quarto-table-cell-role="th">regulating_bus_id</th>
<th data-quarto-table-cell-role="th">target_deadband</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<td>1</td>
<td>25</td>
<td>12</td>
<td>13</td>
<td>True</td>
<td>True</td>
<td>ACTIVE_POWER_CONTROL</td>
<td>-20.00000</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0</td>
<td>35.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Modify step attributes (angle difference and voltage ratios at step 2):</p>
<div id="f0153f33" class="cell" data-execution_count="65">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb94"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb94-1"><a href="#cb94-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_phase_tap_changer_steps(</span>
<span id="cb94-2"><a href="#cb94-2" aria-hidden="true" tabindex="-1"></a>    <span class="bu">id</span><span class="op">=</span><span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>, position<span class="op">=</span><span class="dv">2</span>, rho<span class="op">=</span><span class="fl">1.1</span>, alpha<span class="op">=-</span><span class="fl">12.3</span></span>
<span id="cb94-3"><a href="#cb94-3" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb94-4"><a href="#cb94-4" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changer_steps().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]].sort_values(</span>
<span id="cb94-5"><a href="#cb94-5" aria-hidden="true" tabindex="-1"></a>    by<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'position'</span>]</span>
<span id="cb94-6"><a href="#cb94-6" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="479">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">side</th>
<th data-quarto-table-cell-role="th">rho</th>
<th data-quarto-table-cell-role="th">alpha</th>
<th data-quarto-table-cell-role="th">r</th>
<th data-quarto-table-cell-role="th">x</th>
<th data-quarto-table-cell-role="th">g</th>
<th data-quarto-table-cell-role="th">b</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th">position</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th rowspan="25" data-quarto-table-cell-role="th" data-valign="top">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<th data-quarto-table-cell-role="th">1</th>
<td></td>
<td>1.00000</td>
<td>8.57831</td>
<td>0.00000</td>
<td>16.66667</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">2</th>
<td></td>
<td>1.10000</td>
<td>-12.30000</td>
<td>0.00000</td>
<td>11.36764</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">3</th>
<td></td>
<td>1.00000</td>
<td>7.15267</td>
<td>0.00000</td>
<td>6.52112</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">4</th>
<td></td>
<td>1.00000</td>
<td>6.43899</td>
<td>0.00000</td>
<td>2.12933</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">5</th>
<td></td>
<td>1.00000</td>
<td>5.72481</td>
<td>0.00000</td>
<td>-1.80567</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">6</th>
<td></td>
<td>1.00000</td>
<td>5.01019</td>
<td>0.00000</td>
<td>-5.28206</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">7</th>
<td></td>
<td>1.00000</td>
<td>4.29517</td>
<td>0.00000</td>
<td>-8.29822</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">8</th>
<td></td>
<td>1.00000</td>
<td>3.57982</td>
<td>0.00000</td>
<td>-10.85275</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">9</th>
<td></td>
<td>1.00000</td>
<td>2.86419</td>
<td>0.00000</td>
<td>-12.94445</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">10</th>
<td></td>
<td>1.00000</td>
<td>2.14834</td>
<td>0.00000</td>
<td>-14.57235</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">11</th>
<td></td>
<td>1.00000</td>
<td>1.43232</td>
<td>0.00000</td>
<td>-15.73568</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">12</th>
<td></td>
<td>1.00000</td>
<td>0.71619</td>
<td>0.00000</td>
<td>-16.43389</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">13</th>
<td></td>
<td>1.00000</td>
<td>-0.00000</td>
<td>0.00000</td>
<td>-16.66666</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">14</th>
<td></td>
<td>1.00000</td>
<td>-0.71619</td>
<td>0.00000</td>
<td>-16.43389</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">15</th>
<td></td>
<td>1.00000</td>
<td>-1.43232</td>
<td>0.00000</td>
<td>-15.73568</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">16</th>
<td></td>
<td>1.00000</td>
<td>-2.14834</td>
<td>0.00000</td>
<td>-14.57235</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">17</th>
<td></td>
<td>1.00000</td>
<td>-2.86419</td>
<td>0.00000</td>
<td>-12.94445</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">18</th>
<td></td>
<td>1.00000</td>
<td>-3.57982</td>
<td>0.00000</td>
<td>-10.85275</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">19</th>
<td></td>
<td>1.00000</td>
<td>-4.29517</td>
<td>0.00000</td>
<td>-8.29822</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">20</th>
<td></td>
<td>1.00000</td>
<td>-5.01019</td>
<td>0.00000</td>
<td>-5.28206</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">21</th>
<td></td>
<td>1.00000</td>
<td>-5.72481</td>
<td>0.00000</td>
<td>-1.80567</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">22</th>
<td></td>
<td>1.00000</td>
<td>-6.43899</td>
<td>0.00000</td>
<td>2.12933</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">23</th>
<td></td>
<td>1.00000</td>
<td>-7.15267</td>
<td>0.00000</td>
<td>6.52112</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">24</th>
<td></td>
<td>1.00000</td>
<td>-7.86579</td>
<td>0.00000</td>
<td>11.36764</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">25</th>
<td></td>
<td>1.00000</td>
<td>-8.57831</td>
<td>0.00000</td>
<td>16.66667</td>
<td>0.00000</td>
<td>0.00000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="ratio-tap-changers" class="level3" data-number="11.2">
<h3 data-number="11.2" class="anchored" data-anchor-id="ratio-tap-changers"><span class="header-section-number">11.2</span> Ratio Tap Changers</h3>
<div id="345e5668" class="cell" data-execution_count="66">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb95"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb95-1"><a href="#cb95-1" aria-hidden="true" tabindex="-1"></a><span class="co"># NL_TR2_3 has mRID '80016742-31b3-432a-b00a-300667a1e572'</span></span>
<span id="cb95-2"><a href="#cb95-2" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_ratio_tap_changers().loc[[<span class="st">'80016742-31b3-432a-b00a-300667a1e572'</span>]][</span>
<span id="cb95-3"><a href="#cb95-3" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb95-4"><a href="#cb95-4" aria-hidden="true" tabindex="-1"></a>     <span class="st">"target_v"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb95-5"><a href="#cb95-5" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="480">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">low_tap</th>
<th data-quarto-table-cell-role="th">high_tap</th>
<th data-quarto-table-cell-role="th">tap</th>
<th data-quarto-table-cell-role="th">solved_tap_position</th>
<th data-quarto-table-cell-role="th">oltc</th>
<th data-quarto-table-cell-role="th">regulating</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">regulating_bus_id</th>
<th data-quarto-table-cell-role="th">target_deadband</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">80016742-31b3-432a-b00a-300667a1e572</th>
<td>-15</td>
<td>15</td>
<td>5</td>
<td>5</td>
<td>True</td>
<td>False</td>
<td>0.00000</td>
<td>8d8a82ba-b5b0-4e94-861a-192af055f2b8_0</td>
<td>0.50000</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</section>
<section id="only-one-regulating-control-per-transformer" class="level3" data-number="11.3">
<h3 data-number="11.3" class="anchored" data-anchor-id="only-one-regulating-control-per-transformer"><span class="header-section-number">11.3</span> Only One Regulating Control Per Transformer</h3>
<div id="ef14ff9a" class="cell" data-execution_count="67">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb96"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb96-1"><a href="#cb96-1" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb96-2"><a href="#cb96-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb96-3"><a href="#cb96-3" aria-hidden="true" tabindex="-1"></a>ptc_id <span class="op">=</span> <span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span></span>
<span id="cb96-4"><a href="#cb96-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb96-5"><a href="#cb96-5" aria-hidden="true" tabindex="-1"></a>ptc_df <span class="op">=</span> pd.DataFrame.from_records(</span>
<span id="cb96-6"><a href="#cb96-6" aria-hidden="true" tabindex="-1"></a>    index<span class="op">=</span><span class="st">'id'</span>,</span>
<span id="cb96-7"><a href="#cb96-7" aria-hidden="true" tabindex="-1"></a>    columns<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'target_deadband'</span>, <span class="st">'target_v'</span>, <span class="st">'oltc'</span>, <span class="st">'low_tap'</span>, <span class="st">'tap'</span>, <span class="st">'regulating'</span>, <span class="st">'regulated_side'</span>],</span>
<span id="cb96-8"><a href="#cb96-8" aria-hidden="true" tabindex="-1"></a>    data<span class="op">=</span>[(ptc_id, <span class="dv">2</span>, <span class="dv">200</span>, <span class="va">True</span>, <span class="dv">0</span>, <span class="dv">1</span>, <span class="va">False</span>, <span class="st">'TWO'</span>)]</span>
<span id="cb96-9"><a href="#cb96-9" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb96-10"><a href="#cb96-10" aria-hidden="true" tabindex="-1"></a>steps_df <span class="op">=</span> pd.DataFrame.from_records(</span>
<span id="cb96-11"><a href="#cb96-11" aria-hidden="true" tabindex="-1"></a>    index<span class="op">=</span><span class="st">'id'</span>, columns<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'b'</span>, <span class="st">'g'</span>, <span class="st">'r'</span>, <span class="st">'x'</span>, <span class="st">'rho'</span>],</span>
<span id="cb96-12"><a href="#cb96-12" aria-hidden="true" tabindex="-1"></a>    data<span class="op">=</span>[(ptc_id, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="fl">0.5</span>), (ptc_id, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="fl">0.4</span>), (ptc_id, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="fl">0.5</span>)]</span>
<span id="cb96-13"><a href="#cb96-13" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb96-14"><a href="#cb96-14" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.create_ratio_tap_changers(ptc_df, steps_df)</span>
<span id="cb96-15"><a href="#cb96-15" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_ratio_tap_changers().loc[[ptc_id]]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="481">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">side</th>
<th data-quarto-table-cell-role="th">tap</th>
<th data-quarto-table-cell-role="th">solved_tap_position</th>
<th data-quarto-table-cell-role="th">low_tap</th>
<th data-quarto-table-cell-role="th">high_tap</th>
<th data-quarto-table-cell-role="th">step_count</th>
<th data-quarto-table-cell-role="th">oltc</th>
<th data-quarto-table-cell-role="th">regulating</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">target_deadband</th>
<th data-quarto-table-cell-role="th">regulating_bus_id</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">a708c3bc-465d-4fe7-b6ef-6fa6408a62b0</th>
<td></td>
<td>1</td>
<td>NaN</td>
<td>0</td>
<td>2</td>
<td>3</td>
<td>True</td>
<td>False</td>
<td>200.00000</td>
<td>2.00000</td>
<td>8bbd7e74-ae20-4dce-8780-c20f8e18c2e0_0</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<div id="7efcf73e" class="cell" data-execution_count="68">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb97"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb97-1"><a href="#cb97-1" aria-hidden="true" tabindex="-1"></a><span class="co"># Trying to activate a second regulating control raises an error</span></span>
<span id="cb97-2"><a href="#cb97-2" aria-hidden="true" tabindex="-1"></a><span class="cf">try</span>:</span>
<span id="cb97-3"><a href="#cb97-3" aria-hidden="true" tabindex="-1"></a>    net_microgrid_t4.update_ratio_tap_changers(<span class="bu">id</span><span class="op">=</span>ptc_id, regulating<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb97-4"><a href="#cb97-4" aria-hidden="true" tabindex="-1"></a><span class="cf">except</span> pp.PyPowsyblError <span class="im">as</span> e:</span>
<span id="cb97-5"><a href="#cb97-5" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(e)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>2 windings transformer 'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0': Only one regulating control enabled is allowed</code></pre>
</div>
</div>
<hr>
</section>
</section>
<section id="zero-impedance-elements" class="level2" data-number="12">
<h2 data-number="12" class="anchored" data-anchor-id="zero-impedance-elements"><span class="header-section-number">12</span> Zero-Impedance Elements</h2>
<p>PowSyBl handles zero-impedance elements (e.g., bus couplers, breakers) through its topology processing layer. The IIDM model provides both <strong>bus/breaker</strong> and <strong>node/breaker</strong> views, automatically merging zero-impedance branches into the bus topology to avoid numerical singularities.</p>
<div id="e5bff1ad" class="cell" data-execution_count="69">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb99"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb99-1"><a href="#cb99-1" aria-hidden="true" tabindex="-1"></a>n <span class="op">=</span> get_six_buses()</span>
<span id="cb99-2"><a href="#cb99-2" aria-hidden="true" tabindex="-1"></a>vl_id <span class="op">=</span> n.get_voltage_levels().index[<span class="dv">0</span>]</span>
<span id="cb99-3"><a href="#cb99-3" aria-hidden="true" tabindex="-1"></a>bb <span class="op">=</span> n.get_bus_breaker_topology(vl_id)</span>
<span id="cb99-4"><a href="#cb99-4" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Bus/breaker topology for"</span>, vl_id)</span>
<span id="cb99-5"><a href="#cb99-5" aria-hidden="true" tabindex="-1"></a>display(bb)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Bus/breaker topology for NO_poste</code></pre>
</div>
<div class="cell-output cell-output-display">
<pre><code>&lt;pypowsybl.network.impl.bus_breaker_topology.BusBreakerTopology at 0x7dc740cc5480&gt;</code></pre>
</div>
</div>
<p>Low impedance lines are automatically merged into the topology and computed as is, avoiding convergence issues.</p>
<!-- -->

</section>

</main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
    const viewSource = window.document.getElementById('quarto-view-source') ||
                       window.document.getElementById('quarto-code-tools-source');
    if (viewSource) {
      const sourceUrl = viewSource.getAttribute("data-quarto-source-url");
      viewSource.addEventListener("click", function(e) {
        if (sourceUrl) {
          // rstudio viewer pane
          if (/\bcapabilities=\b/.test(window.location)) {
            window.open(sourceUrl);
          } else {
            window.location.href = sourceUrl;
          }
        } else {
          const modal = new bootstrap.Modal(document.getElementById('quarto-embedded-source-code-modal'));
          modal.show();
        }
        return false;
      });
    }
    function toggleCodeHandler(show) {
      return function(e) {
        const detailsSrc = window.document.querySelectorAll(".cell > details > .sourceCode");
        for (let i=0; i<detailsSrc.length; i++) {
          const details = detailsSrc[i].parentElement;
          if (show) {
            details.open = true;
          } else {
            details.removeAttribute("open");
          }
        }
        const cellCodeDivs = window.document.querySelectorAll(".cell > .sourceCode");
        const fromCls = show ? "hidden" : "unhidden";
        const toCls = show ? "unhidden" : "hidden";
        for (let i=0; i<cellCodeDivs.length; i++) {
          const codeDiv = cellCodeDivs[i];
          if (codeDiv.classList.contains(fromCls)) {
            codeDiv.classList.remove(fromCls);
            codeDiv.classList.add(toCls);
          } 
        }
        return false;
      }
    }
    const hideAllCode = window.document.getElementById("quarto-hide-all-code");
    if (hideAllCode) {
      hideAllCode.addEventListener("click", toggleCodeHandler(false));
    }
    const showAllCode = window.document.getElementById("quarto-show-all-code");
    if (showAllCode) {
      showAllCode.addEventListener("click", toggleCodeHandler(true));
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script><div class="modal fade" id="quarto-embedded-source-code-modal" tabindex="-1" aria-labelledby="quarto-embedded-source-code-modal-label" aria-hidden="true"><div class="modal-dialog modal-dialog-scrollable"><div class="modal-content"><div class="modal-header"><h5 class="modal-title" id="quarto-embedded-source-code-modal-label">Source Code</h5><button class="btn-close" data-bs-dismiss="modal"></button></div><div class="modal-body"><div class="">
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb102" data-shortcodes="false"><pre class="sourceCode markdown code-with-copy"><code class="sourceCode markdown"><span id="cb102-1"><a href="#cb102-1" aria-hidden="true" tabindex="-1"></a><span class="co">---</span></span>
<span id="cb102-2"><a href="#cb102-2" aria-hidden="true" tabindex="-1"></a><span class="an">title:</span><span class="co"> "PowSyBl Load Flow"</span></span>
<span id="cb102-3"><a href="#cb102-3" aria-hidden="true" tabindex="-1"></a><span class="an">subtitle:</span><span class="co"> "Hands-On Power System Analysis with PyPowSyBl"</span></span>
<span id="cb102-4"><a href="#cb102-4" aria-hidden="true" tabindex="-1"></a><span class="an">number-sections:</span><span class="co"> true</span></span>
<span id="cb102-5"><a href="#cb102-5" aria-hidden="true" tabindex="-1"></a><span class="an">format:</span></span>
<span id="cb102-6"><a href="#cb102-6" aria-hidden="true" tabindex="-1"></a><span class="co">  html:</span></span>
<span id="cb102-7"><a href="#cb102-7" aria-hidden="true" tabindex="-1"></a><span class="co">    toc: true</span></span>
<span id="cb102-8"><a href="#cb102-8" aria-hidden="true" tabindex="-1"></a><span class="co">    toc-depth: 3</span></span>
<span id="cb102-9"><a href="#cb102-9" aria-hidden="true" tabindex="-1"></a><span class="co">    toc-location: left</span></span>
<span id="cb102-10"><a href="#cb102-10" aria-hidden="true" tabindex="-1"></a><span class="co">    code-fold: false</span></span>
<span id="cb102-11"><a href="#cb102-11" aria-hidden="true" tabindex="-1"></a><span class="co">    code-tools: true</span></span>
<span id="cb102-12"><a href="#cb102-12" aria-hidden="true" tabindex="-1"></a><span class="co">    embed-resources: false</span></span>
<span id="cb102-13"><a href="#cb102-13" aria-hidden="true" tabindex="-1"></a><span class="co">    page-layout: full</span></span>
<span id="cb102-14"><a href="#cb102-14" aria-hidden="true" tabindex="-1"></a><span class="co">    theme: cosmo</span></span>
<span id="cb102-15"><a href="#cb102-15" aria-hidden="true" tabindex="-1"></a><span class="co">    highlight-style: github</span></span>
<span id="cb102-16"><a href="#cb102-16" aria-hidden="true" tabindex="-1"></a><span class="co">    mainfont: Inter</span></span>
<span id="cb102-17"><a href="#cb102-17" aria-hidden="true" tabindex="-1"></a><span class="co">    css: docs-fonts.css</span></span>
<span id="cb102-18"><a href="#cb102-18" aria-hidden="true" tabindex="-1"></a><span class="an">jupyter:</span><span class="co"> python3</span></span>
<span id="cb102-19"><a href="#cb102-19" aria-hidden="true" tabindex="-1"></a><span class="co">---</span></span>
<span id="cb102-20"><a href="#cb102-20" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-23"><a href="#cb102-23" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-24"><a href="#cb102-24" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: false</span></span>
<span id="cb102-25"><a href="#cb102-25" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> helpers <span class="im">import</span> <span class="op">*</span></span>
<span id="cb102-26"><a href="#cb102-26" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-27"><a href="#cb102-27" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-28"><a href="#cb102-28" aria-hidden="true" tabindex="-1"></a><span class="fu">## Power Flow Algorithms and Configuration Parameters</span></span>
<span id="cb102-29"><a href="#cb102-29" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-30"><a href="#cb102-30" aria-hidden="true" tabindex="-1"></a>PyPowSyBl delegates power flow computation to **solver providers**. The default provider is **OpenLoadFlow**, an open-source Java-based solver developed alongside PowSyBl. This section explores the available solvers, their configuration parameters, and compares their behavior on test grids.</span>
<span id="cb102-31"><a href="#cb102-31" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-32"><a href="#cb102-32" aria-hidden="true" tabindex="-1"></a><span class="fu">### Available Load Flow Providers</span></span>
<span id="cb102-33"><a href="#cb102-33" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-36"><a href="#cb102-36" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-37"><a href="#cb102-37" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-38"><a href="#cb102-38" aria-hidden="true" tabindex="-1"></a>display(lf.get_provider_names())</span>
<span id="cb102-39"><a href="#cb102-39" aria-hidden="true" tabindex="-1"></a>display(lf.get_default_provider())</span>
<span id="cb102-40"><a href="#cb102-40" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-41"><a href="#cb102-41" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-44"><a href="#cb102-44" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-45"><a href="#cb102-45" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-46"><a href="#cb102-46" aria-hidden="true" tabindex="-1"></a><span class="co"># Retrieve full provider parameter metadata</span></span>
<span id="cb102-47"><a href="#cb102-47" aria-hidden="true" tabindex="-1"></a>params_info <span class="op">=</span> lf.get_provider_parameters().groupby(<span class="st">"category_key"</span>).<span class="bu">apply</span>(<span class="kw">lambda</span> x: x)</span>
<span id="cb102-48"><a href="#cb102-48" aria-hidden="true" tabindex="-1"></a>params_info</span>
<span id="cb102-49"><a href="#cb102-49" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-50"><a href="#cb102-50" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-51"><a href="#cb102-51" aria-hidden="true" tabindex="-1"></a><span class="fu">### AC Solvers</span></span>
<span id="cb102-52"><a href="#cb102-52" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-53"><a href="#cb102-53" aria-hidden="true" tabindex="-1"></a>OpenLoadFlow provides three AC solver types:</span>
<span id="cb102-54"><a href="#cb102-54" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-55"><a href="#cb102-55" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Newton-Raphson** (default): the classic full Jacobian solver</span>
<span id="cb102-56"><a href="#cb102-56" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Fast Decoupled**: uses P-theta / Q-V decoupling for faster iterations</span>
<span id="cb102-57"><a href="#cb102-57" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Newton-Krylov**: iterative linear solver, better for very large systems</span>
<span id="cb102-58"><a href="#cb102-58" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-61"><a href="#cb102-61" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-62"><a href="#cb102-62" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-63"><a href="#cb102-63" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"OpenLoadFlow AC solvers available:"</span>,</span>
<span id="cb102-64"><a href="#cb102-64" aria-hidden="true" tabindex="-1"></a>      lf.get_provider_parameters(<span class="st">"OpenLoadFlow"</span>).loc[<span class="st">"acSolverType"</span>, <span class="st">"possible_values"</span>])</span>
<span id="cb102-65"><a href="#cb102-65" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-66"><a href="#cb102-66" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-67"><a href="#cb102-67" aria-hidden="true" tabindex="-1"></a><span class="fu">### DC Solver</span></span>
<span id="cb102-68"><a href="#cb102-68" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-69"><a href="#cb102-69" aria-hidden="true" tabindex="-1"></a>The DC approximation linearizes the power flow equations by assuming flat voltage magnitudes ($|V| = 1$ p.u.) and small angle differences ($\sin(\theta) \approx \theta$). OpenLoadFlow supports multiple DC approximation types:</span>
<span id="cb102-70"><a href="#cb102-70" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-73"><a href="#cb102-73" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-74"><a href="#cb102-74" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-75"><a href="#cb102-75" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"OpenLoadFlow DC solver approximations:"</span>,</span>
<span id="cb102-76"><a href="#cb102-76" aria-hidden="true" tabindex="-1"></a>      lf.get_provider_parameters(<span class="st">"OpenLoadFlow"</span>).loc[<span class="st">"dcApproximationType"</span>, <span class="st">"possible_values"</span>])</span>
<span id="cb102-77"><a href="#cb102-77" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-78"><a href="#cb102-78" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-79"><a href="#cb102-79" aria-hidden="true" tabindex="-1"></a><span class="fu">### Solver Comparison on MicroGrid T4</span></span>
<span id="cb102-80"><a href="#cb102-80" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-81"><a href="#cb102-81" aria-hidden="true" tabindex="-1"></a>We now compare all three AC solvers (Newton-Raphson, Fast Decoupled, Newton-Krylov) and the DC approximation on the MicroGrid T4 network. For each solver, we run the power flow and compare: convergence status, iteration count, slack bus mismatch, bus voltage magnitudes, and bus voltage angles.</span>
<span id="cb102-82"><a href="#cb102-82" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-85"><a href="#cb102-85" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-86"><a href="#cb102-86" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-87"><a href="#cb102-87" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-88"><a href="#cb102-88" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-89"><a href="#cb102-89" aria-hidden="true" tabindex="-1"></a>solvers <span class="op">=</span> {</span>
<span id="cb102-90"><a href="#cb102-90" aria-hidden="true" tabindex="-1"></a>    <span class="st">"NR"</span>: lf.Parameters(provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>}),</span>
<span id="cb102-91"><a href="#cb102-91" aria-hidden="true" tabindex="-1"></a>    <span class="st">"FD"</span>: lf.Parameters(provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"FAST_DECOUPLED"</span>}),</span>
<span id="cb102-92"><a href="#cb102-92" aria-hidden="true" tabindex="-1"></a>    <span class="st">"NK"</span>: lf.Parameters(provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_KRYLOV"</span>}),</span>
<span id="cb102-93"><a href="#cb102-93" aria-hidden="true" tabindex="-1"></a>    <span class="st">"DC"</span>: lf.Parameters()</span>
<span id="cb102-94"><a href="#cb102-94" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb102-95"><a href="#cb102-95" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-96"><a href="#cb102-96" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> p <span class="kw">in</span> solvers.values():</span>
<span id="cb102-97"><a href="#cb102-97" aria-hidden="true" tabindex="-1"></a>    p.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb102-98"><a href="#cb102-98" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-99"><a href="#cb102-99" aria-hidden="true" tabindex="-1"></a><span class="co"># Create variants</span></span>
<span id="cb102-100"><a href="#cb102-100" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb102-101"><a href="#cb102-101" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> k <span class="kw">in</span> solvers:</span>
<span id="cb102-102"><a href="#cb102-102" aria-hidden="true" tabindex="-1"></a>    net.clone_variant(base, <span class="ss">f"lf_</span><span class="sc">{</span>k<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-103"><a href="#cb102-103" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-104"><a href="#cb102-104" aria-hidden="true" tabindex="-1"></a><span class="co"># Run load flows</span></span>
<span id="cb102-105"><a href="#cb102-105" aria-hidden="true" tabindex="-1"></a>results <span class="op">=</span> {}</span>
<span id="cb102-106"><a href="#cb102-106" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> {}</span>
<span id="cb102-107"><a href="#cb102-107" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-108"><a href="#cb102-108" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, params <span class="kw">in</span> solvers.items():</span>
<span id="cb102-109"><a href="#cb102-109" aria-hidden="true" tabindex="-1"></a>    net.set_working_variant(<span class="ss">f"lf_</span><span class="sc">{</span>name<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-110"><a href="#cb102-110" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> name <span class="op">==</span> <span class="st">"DC"</span>:</span>
<span id="cb102-111"><a href="#cb102-111" aria-hidden="true" tabindex="-1"></a>        res <span class="op">=</span> lf.run_dc(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-112"><a href="#cb102-112" aria-hidden="true" tabindex="-1"></a>    <span class="cf">else</span>:</span>
<span id="cb102-113"><a href="#cb102-113" aria-hidden="true" tabindex="-1"></a>        res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-114"><a href="#cb102-114" aria-hidden="true" tabindex="-1"></a>    buses <span class="op">=</span> net.get_buses()</span>
<span id="cb102-115"><a href="#cb102-115" aria-hidden="true" tabindex="-1"></a>    results[name] <span class="op">=</span> {<span class="st">"v_mag"</span>: buses.v_mag.copy(), <span class="st">"v_angle"</span>: buses.v_angle.copy()}</span>
<span id="cb102-116"><a href="#cb102-116" aria-hidden="true" tabindex="-1"></a>    lf_results[name] <span class="op">=</span> res</span>
<span id="cb102-117"><a href="#cb102-117" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-118"><a href="#cb102-118" aria-hidden="true" tabindex="-1"></a><span class="co"># Load-flow summary</span></span>
<span id="cb102-119"><a href="#cb102-119" aria-hidden="true" tabindex="-1"></a>df_loadflow_results <span class="op">=</span> pd.DataFrame({</span>
<span id="cb102-120"><a href="#cb102-120" aria-hidden="true" tabindex="-1"></a>    name: {</span>
<span id="cb102-121"><a href="#cb102-121" aria-hidden="true" tabindex="-1"></a>        <span class="st">"type"</span>: <span class="st">"DC"</span> <span class="cf">if</span> name <span class="op">==</span> <span class="st">"DC"</span> <span class="cf">else</span> <span class="st">"AC"</span>,</span>
<span id="cb102-122"><a href="#cb102-122" aria-hidden="true" tabindex="-1"></a>        <span class="st">"status"</span>: <span class="bu">str</span>(res.status),</span>
<span id="cb102-123"><a href="#cb102-123" aria-hidden="true" tabindex="-1"></a>        <span class="st">"iterations"</span>: <span class="bu">getattr</span>(res, <span class="st">"iteration_count"</span>, <span class="va">None</span>),</span>
<span id="cb102-124"><a href="#cb102-124" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_P_MW"</span>: (</span>
<span id="cb102-125"><a href="#cb102-125" aria-hidden="true" tabindex="-1"></a>            res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch</span>
<span id="cb102-126"><a href="#cb102-126" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="bu">getattr</span>(res, <span class="st">"slack_bus_results"</span>, <span class="va">None</span>) <span class="cf">else</span> <span class="va">None</span></span>
<span id="cb102-127"><a href="#cb102-127" aria-hidden="true" tabindex="-1"></a>        )</span>
<span id="cb102-128"><a href="#cb102-128" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb102-129"><a href="#cb102-129" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, res <span class="kw">in</span> lf_results.items()</span>
<span id="cb102-130"><a href="#cb102-130" aria-hidden="true" tabindex="-1"></a>}).T</span>
<span id="cb102-131"><a href="#cb102-131" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-132"><a href="#cb102-132" aria-hidden="true" tabindex="-1"></a><span class="co"># Bus voltage magnitudes</span></span>
<span id="cb102-133"><a href="#cb102-133" aria-hidden="true" tabindex="-1"></a>df_v_mag <span class="op">=</span> pd.DataFrame({name: r[<span class="st">"v_mag"</span>] <span class="cf">for</span> name, r <span class="kw">in</span> results.items()}).<span class="bu">round</span>(<span class="dv">2</span>)</span>
<span id="cb102-134"><a href="#cb102-134" aria-hidden="true" tabindex="-1"></a>df_v_mag_fmt <span class="op">=</span> df_v_mag.copy()</span>
<span id="cb102-135"><a href="#cb102-135" aria-hidden="true" tabindex="-1"></a>df_v_mag_fmt.index <span class="op">=</span> df_v_mag_fmt.index.astype(<span class="bu">str</span>).<span class="bu">str</span>[:<span class="dv">5</span>]</span>
<span id="cb102-136"><a href="#cb102-136" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-137"><a href="#cb102-137" aria-hidden="true" tabindex="-1"></a><span class="co"># Bus voltage angles</span></span>
<span id="cb102-138"><a href="#cb102-138" aria-hidden="true" tabindex="-1"></a>df_v_angle <span class="op">=</span> pd.DataFrame({name: r[<span class="st">"v_angle"</span>] <span class="cf">for</span> name, r <span class="kw">in</span> results.items()}).<span class="bu">round</span>(<span class="dv">2</span>)</span>
<span id="cb102-139"><a href="#cb102-139" aria-hidden="true" tabindex="-1"></a>df_v_angle_fmt <span class="op">=</span> df_v_angle.copy()</span>
<span id="cb102-140"><a href="#cb102-140" aria-hidden="true" tabindex="-1"></a>df_v_angle_fmt.index <span class="op">=</span> df_v_angle_fmt.index.astype(<span class="bu">str</span>).<span class="bu">str</span>[:<span class="dv">5</span>]</span>
<span id="cb102-141"><a href="#cb102-141" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-142"><a href="#cb102-142" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Load Flow Results:"</span>)</span>
<span id="cb102-143"><a href="#cb102-143" aria-hidden="true" tabindex="-1"></a>display(df_loadflow_results)</span>
<span id="cb102-144"><a href="#cb102-144" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">Bus voltage [kV] results by solver:"</span>)</span>
<span id="cb102-145"><a href="#cb102-145" aria-hidden="true" tabindex="-1"></a>display(df_v_mag_fmt)</span>
<span id="cb102-146"><a href="#cb102-146" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">Bus angle [deg] results by solver:"</span>)</span>
<span id="cb102-147"><a href="#cb102-147" aria-hidden="true" tabindex="-1"></a>display(df_v_angle_fmt)</span>
<span id="cb102-148"><a href="#cb102-148" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-149"><a href="#cb102-149" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-150"><a href="#cb102-150" aria-hidden="true" tabindex="-1"></a><span class="fu">### Convergence Criteria Comparison</span></span>
<span id="cb102-151"><a href="#cb102-151" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-152"><a href="#cb102-152" aria-hidden="true" tabindex="-1"></a>The Newton-Raphson solver uses stopping criteria to decide when the solution has converged. Tighter tolerances produce more accurate results but require more iterations. Here we compare a tight (0.01) vs. loose (1.0) mismatch tolerance across all equation types:</span>
<span id="cb102-153"><a href="#cb102-153" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-156"><a href="#cb102-156" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-157"><a href="#cb102-157" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-158"><a href="#cb102-158" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-159"><a href="#cb102-159" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-160"><a href="#cb102-160" aria-hidden="true" tabindex="-1"></a>PARAMS_tight <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb102-161"><a href="#cb102-161" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb102-162"><a href="#cb102-162" aria-hidden="true" tabindex="-1"></a>    <span class="st">"newtonRaphsonStoppingCriteriaType"</span>: <span class="st">"PER_EQUATION_TYPE_CRITERIA"</span>,</span>
<span id="cb102-163"><a href="#cb102-163" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxActivePowerMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb102-164"><a href="#cb102-164" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxReactivePowerMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb102-165"><a href="#cb102-165" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxVoltageMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb102-166"><a href="#cb102-166" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxAngleMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb102-167"><a href="#cb102-167" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxRatioMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb102-168"><a href="#cb102-168" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxSusceptanceMismatch"</span>: <span class="st">"1e-2"</span>,</span>
<span id="cb102-169"><a href="#cb102-169" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxNewtonRaphsonIterations"</span>: <span class="st">"50"</span></span>
<span id="cb102-170"><a href="#cb102-170" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb102-171"><a href="#cb102-171" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-172"><a href="#cb102-172" aria-hidden="true" tabindex="-1"></a>PARAMS_loose <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb102-173"><a href="#cb102-173" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb102-174"><a href="#cb102-174" aria-hidden="true" tabindex="-1"></a>    <span class="st">"newtonRaphsonStoppingCriteriaType"</span>: <span class="st">"PER_EQUATION_TYPE_CRITERIA"</span>,</span>
<span id="cb102-175"><a href="#cb102-175" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxActivePowerMismatch"</span>: <span class="st">"1.0"</span>,</span>
<span id="cb102-176"><a href="#cb102-176" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxReactivePowerMismatch"</span>: <span class="st">"1.0"</span>,</span>
<span id="cb102-177"><a href="#cb102-177" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxVoltageMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb102-178"><a href="#cb102-178" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxAngleMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb102-179"><a href="#cb102-179" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxRatioMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb102-180"><a href="#cb102-180" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxSusceptanceMismatch"</span>: <span class="st">"1"</span>,</span>
<span id="cb102-181"><a href="#cb102-181" aria-hidden="true" tabindex="-1"></a>    <span class="st">"maxNewtonRaphsonIterations"</span>: <span class="st">"50"</span></span>
<span id="cb102-182"><a href="#cb102-182" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb102-183"><a href="#cb102-183" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-184"><a href="#cb102-184" aria-hidden="true" tabindex="-1"></a>cases <span class="op">=</span> {<span class="st">"0.01MW tolerance"</span>: PARAMS_tight, <span class="st">"1MW tolerance"</span>: PARAMS_loose}</span>
<span id="cb102-185"><a href="#cb102-185" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-186"><a href="#cb102-186" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb102-187"><a href="#cb102-187" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> k <span class="kw">in</span> cases:</span>
<span id="cb102-188"><a href="#cb102-188" aria-hidden="true" tabindex="-1"></a>    net.clone_variant(base, <span class="ss">f"conv_</span><span class="sc">{</span>k<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-189"><a href="#cb102-189" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-190"><a href="#cb102-190" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> {}</span>
<span id="cb102-191"><a href="#cb102-191" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, params <span class="kw">in</span> cases.items():</span>
<span id="cb102-192"><a href="#cb102-192" aria-hidden="true" tabindex="-1"></a>    net.set_working_variant(<span class="ss">f"conv_</span><span class="sc">{</span>name<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-193"><a href="#cb102-193" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-194"><a href="#cb102-194" aria-hidden="true" tabindex="-1"></a>    lf_results[name] <span class="op">=</span> res</span>
<span id="cb102-195"><a href="#cb102-195" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-196"><a href="#cb102-196" aria-hidden="true" tabindex="-1"></a>df_conv <span class="op">=</span> pd.DataFrame({</span>
<span id="cb102-197"><a href="#cb102-197" aria-hidden="true" tabindex="-1"></a>    name: {<span class="st">"status"</span>: <span class="bu">str</span>(r.status), <span class="st">"iterations"</span>: r.iteration_count}</span>
<span id="cb102-198"><a href="#cb102-198" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, r <span class="kw">in</span> lf_results.items()</span>
<span id="cb102-199"><a href="#cb102-199" aria-hidden="true" tabindex="-1"></a>}).T</span>
<span id="cb102-200"><a href="#cb102-200" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-201"><a href="#cb102-201" aria-hidden="true" tabindex="-1"></a>display(df_conv)</span>
<span id="cb102-202"><a href="#cb102-202" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-203"><a href="#cb102-203" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-204"><a href="#cb102-204" aria-hidden="true" tabindex="-1"></a><span class="fu">### Newton-Raphson vs Newton-Krylov Benchmark on RTE 6515</span></span>
<span id="cb102-205"><a href="#cb102-205" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-206"><a href="#cb102-206" aria-hidden="true" tabindex="-1"></a>For large networks (thousands of buses), the choice of linear solver inside Newton-Raphson becomes critical. The **Newton-Krylov** solver avoids the full Jacobian factorization by using an iterative (GMRES-based) linear solver, which can be faster on very large systems. We benchmark both on the 6,515-bus RTE network:</span>
<span id="cb102-207"><a href="#cb102-207" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-210"><a href="#cb102-210" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-211"><a href="#cb102-211" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-212"><a href="#cb102-212" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_rte_6515()</span>
<span id="cb102-213"><a href="#cb102-213" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-214"><a href="#cb102-214" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> params(kind, solver):</span>
<span id="cb102-215"><a href="#cb102-215" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lf.Parameters(</span>
<span id="cb102-216"><a href="#cb102-216" aria-hidden="true" tabindex="-1"></a>        voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.UNIFORM_VALUES,</span>
<span id="cb102-217"><a href="#cb102-217" aria-hidden="true" tabindex="-1"></a>        distributed_slack<span class="op">=</span>(kind <span class="op">==</span> <span class="st">"STANDARD"</span>),</span>
<span id="cb102-218"><a href="#cb102-218" aria-hidden="true" tabindex="-1"></a>        use_reactive_limits<span class="op">=</span>(kind <span class="op">==</span> <span class="st">"STANDARD"</span>),</span>
<span id="cb102-219"><a href="#cb102-219" aria-hidden="true" tabindex="-1"></a>        phase_shifter_regulation_on<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-220"><a href="#cb102-220" aria-hidden="true" tabindex="-1"></a>        transformer_voltage_control_on<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-221"><a href="#cb102-221" aria-hidden="true" tabindex="-1"></a>        component_mode<span class="op">=</span>lf.ComponentMode.MAIN_CONNECTED,</span>
<span id="cb102-222"><a href="#cb102-222" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: solver},</span>
<span id="cb102-223"><a href="#cb102-223" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb102-224"><a href="#cb102-224" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-225"><a href="#cb102-225" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bench(kind, solver, runs<span class="op">=</span><span class="dv">10</span>, warmup<span class="op">=</span><span class="dv">2</span>):</span>
<span id="cb102-226"><a href="#cb102-226" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> params(kind, solver)</span>
<span id="cb102-227"><a href="#cb102-227" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(warmup):</span>
<span id="cb102-228"><a href="#cb102-228" aria-hidden="true" tabindex="-1"></a>        lf.run_ac(net, parameters<span class="op">=</span>p)</span>
<span id="cb102-229"><a href="#cb102-229" aria-hidden="true" tabindex="-1"></a>    times <span class="op">=</span> []</span>
<span id="cb102-230"><a href="#cb102-230" aria-hidden="true" tabindex="-1"></a>    last <span class="op">=</span> <span class="va">None</span></span>
<span id="cb102-231"><a href="#cb102-231" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(runs):</span>
<span id="cb102-232"><a href="#cb102-232" aria-hidden="true" tabindex="-1"></a>        t0 <span class="op">=</span> time.perf_counter()</span>
<span id="cb102-233"><a href="#cb102-233" aria-hidden="true" tabindex="-1"></a>        last <span class="op">=</span> lf.run_ac(net, parameters<span class="op">=</span>p)</span>
<span id="cb102-234"><a href="#cb102-234" aria-hidden="true" tabindex="-1"></a>        times.append((time.perf_counter() <span class="op">-</span> t0) <span class="op">*</span> <span class="dv">1000</span>)</span>
<span id="cb102-235"><a href="#cb102-235" aria-hidden="true" tabindex="-1"></a>    cr <span class="op">=</span> last[<span class="dv">0</span>]</span>
<span id="cb102-236"><a href="#cb102-236" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"</span><span class="sc">{</span>kind<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>solver<span class="sc">}</span><span class="ss"> | status=</span><span class="sc">{</span>cr<span class="sc">.</span>status<span class="sc">}</span><span class="ss"> | iters=</span><span class="sc">{</span>cr<span class="sc">.</span>iteration_count<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-237"><a href="#cb102-237" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  runs=</span><span class="sc">{</span>runs<span class="sc">}</span><span class="ss"> (warmup=</span><span class="sc">{</span>warmup<span class="sc">}</span><span class="ss">)"</span>)</span>
<span id="cb102-238"><a href="#cb102-238" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  best  : </span><span class="sc">{</span><span class="bu">min</span>(times)<span class="sc">:.2f}</span><span class="ss"> ms"</span>)</span>
<span id="cb102-239"><a href="#cb102-239" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  median: </span><span class="sc">{</span>stats<span class="sc">.</span>median(times)<span class="sc">:.2f}</span><span class="ss"> ms"</span>)</span>
<span id="cb102-240"><a href="#cb102-240" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(<span class="ss">f"  mean  : </span><span class="sc">{</span>stats<span class="sc">.</span>mean(times)<span class="sc">:.2f}</span><span class="ss"> ms"</span>)</span>
<span id="cb102-241"><a href="#cb102-241" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-242"><a href="#cb102-242" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> kind <span class="kw">in</span> (<span class="st">"BASIC"</span>, <span class="st">"STANDARD"</span>):</span>
<span id="cb102-243"><a href="#cb102-243" aria-hidden="true" tabindex="-1"></a>    bench(kind, <span class="st">"NEWTON_RAPHSON"</span>, runs<span class="op">=</span><span class="dv">10</span>, warmup<span class="op">=</span><span class="dv">2</span>)</span>
<span id="cb102-244"><a href="#cb102-244" aria-hidden="true" tabindex="-1"></a>    bench(kind, <span class="st">"NEWTON_KRYLOV"</span>, runs<span class="op">=</span><span class="dv">10</span>, warmup<span class="op">=</span><span class="dv">2</span>)</span>
<span id="cb102-245"><a href="#cb102-245" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-246"><a href="#cb102-246" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-247"><a href="#cb102-247" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-248"><a href="#cb102-248" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-249"><a href="#cb102-249" aria-hidden="true" tabindex="-1"></a><span class="fu">## Power Flow Starting Vector</span></span>
<span id="cb102-250"><a href="#cb102-250" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-251"><a href="#cb102-251" aria-hidden="true" tabindex="-1"></a>The initial guess (starting vector) for the Newton-Raphson solver significantly impacts convergence speed and reliability. A good starting point reduces the number of iterations needed and can prevent divergence on difficult cases.</span>
<span id="cb102-252"><a href="#cb102-252" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-253"><a href="#cb102-253" aria-hidden="true" tabindex="-1"></a><span class="fu">### Available Starting Vector Initialization Modes</span></span>
<span id="cb102-254"><a href="#cb102-254" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-255"><a href="#cb102-255" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**UNIFORM_VALUES**: flat start ($|V| = 1$ p.u., $\theta = 0$) — the simplest but often slowest to converge</span>
<span id="cb102-256"><a href="#cb102-256" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**VOLTAGE_MAGNITUDE**: uses generator voltage setpoints as initial magnitude guesses</span>
<span id="cb102-257"><a href="#cb102-257" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**DC_VALUES**: initializes angles from a DC power flow solution</span>
<span id="cb102-258"><a href="#cb102-258" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**FULL_VOLTAGE**: combines DC_VALUES (for angles) + VOLTAGE_MAGNITUDE (for magnitudes) — generally the best</span>
<span id="cb102-259"><a href="#cb102-259" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**PREVIOUS_VALUES**: reuses the state from a prior solve — ideal for sequential studies with small perturbations</span>
<span id="cb102-260"><a href="#cb102-260" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-263"><a href="#cb102-263" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-264"><a href="#cb102-264" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-265"><a href="#cb102-265" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-266"><a href="#cb102-266" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-267"><a href="#cb102-267" aria-hidden="true" tabindex="-1"></a>START_MODES <span class="op">=</span> {</span>
<span id="cb102-268"><a href="#cb102-268" aria-hidden="true" tabindex="-1"></a>    <span class="st">"UNIFORM"</span>: lf.Parameters(voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.UNIFORM_VALUES),</span>
<span id="cb102-269"><a href="#cb102-269" aria-hidden="true" tabindex="-1"></a>    <span class="st">"VOLTAGE_MAG"</span>: lf.Parameters(</span>
<span id="cb102-270"><a href="#cb102-270" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{<span class="st">"voltageInitModeOverride"</span>: <span class="st">"VOLTAGE_MAGNITUDE"</span>}</span>
<span id="cb102-271"><a href="#cb102-271" aria-hidden="true" tabindex="-1"></a>    ),</span>
<span id="cb102-272"><a href="#cb102-272" aria-hidden="true" tabindex="-1"></a>    <span class="st">"DC_VALUES"</span>: lf.Parameters(voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.DC_VALUES),</span>
<span id="cb102-273"><a href="#cb102-273" aria-hidden="true" tabindex="-1"></a>    <span class="st">"FULL_VOLT"</span>: lf.Parameters(</span>
<span id="cb102-274"><a href="#cb102-274" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{<span class="st">"voltageInitModeOverride"</span>: <span class="st">"FULL_VOLTAGE"</span>}</span>
<span id="cb102-275"><a href="#cb102-275" aria-hidden="true" tabindex="-1"></a>    ),</span>
<span id="cb102-276"><a href="#cb102-276" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb102-277"><a href="#cb102-277" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-278"><a href="#cb102-278" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb102-279"><a href="#cb102-279" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> k <span class="kw">in</span> <span class="bu">list</span>(START_MODES) <span class="op">+</span> [<span class="st">"PREVIOUS"</span>]:</span>
<span id="cb102-280"><a href="#cb102-280" aria-hidden="true" tabindex="-1"></a>    net.clone_variant(base, <span class="ss">f"sv_</span><span class="sc">{</span>k<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-281"><a href="#cb102-281" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-282"><a href="#cb102-282" aria-hidden="true" tabindex="-1"></a>rows <span class="op">=</span> {}</span>
<span id="cb102-283"><a href="#cb102-283" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-284"><a href="#cb102-284" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> name, init <span class="kw">in</span> START_MODES.items():</span>
<span id="cb102-285"><a href="#cb102-285" aria-hidden="true" tabindex="-1"></a>    net.set_working_variant(<span class="ss">f"sv_</span><span class="sc">{</span>name<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-286"><a href="#cb102-286" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-287"><a href="#cb102-287" aria-hidden="true" tabindex="-1"></a>        voltage_init_mode<span class="op">=</span>init.voltage_init_mode,</span>
<span id="cb102-288"><a href="#cb102-288" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{</span>
<span id="cb102-289"><a href="#cb102-289" aria-hidden="true" tabindex="-1"></a>            <span class="op">**</span><span class="bu">getattr</span>(init, <span class="st">"provider_parameters"</span>, {}),</span>
<span id="cb102-290"><a href="#cb102-290" aria-hidden="true" tabindex="-1"></a>            <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb102-291"><a href="#cb102-291" aria-hidden="true" tabindex="-1"></a>            <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb102-292"><a href="#cb102-292" aria-hidden="true" tabindex="-1"></a>        },</span>
<span id="cb102-293"><a href="#cb102-293" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb102-294"><a href="#cb102-294" aria-hidden="true" tabindex="-1"></a>    p.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb102-295"><a href="#cb102-295" aria-hidden="true" tabindex="-1"></a>    report <span class="op">=</span> rp.ReportNode()</span>
<span id="cb102-296"><a href="#cb102-296" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, p, report_node<span class="op">=</span>report)[<span class="dv">0</span>]</span>
<span id="cb102-297"><a href="#cb102-297" aria-hidden="true" tabindex="-1"></a>    fx0 <span class="op">=</span> <span class="va">None</span></span>
<span id="cb102-298"><a href="#cb102-298" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> line <span class="kw">in</span> <span class="bu">str</span>(report).splitlines():</span>
<span id="cb102-299"><a href="#cb102-299" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="st">"Newton-Raphson norm |f(x)|="</span> <span class="kw">in</span> line:</span>
<span id="cb102-300"><a href="#cb102-300" aria-hidden="true" tabindex="-1"></a>            fx0 <span class="op">=</span> <span class="bu">float</span>(line.split(<span class="st">"="</span>)[<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb102-301"><a href="#cb102-301" aria-hidden="true" tabindex="-1"></a>            <span class="cf">break</span></span>
<span id="cb102-302"><a href="#cb102-302" aria-hidden="true" tabindex="-1"></a>    rows[name] <span class="op">=</span> {<span class="st">"|f(x)| initial"</span>: fx0, <span class="st">"iterations"</span>: res.iteration_count}</span>
<span id="cb102-303"><a href="#cb102-303" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-304"><a href="#cb102-304" aria-hidden="true" tabindex="-1"></a><span class="co"># PREVIOUS_VALUES case</span></span>
<span id="cb102-305"><a href="#cb102-305" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"sv_PREVIOUS"</span>)</span>
<span id="cb102-306"><a href="#cb102-306" aria-hidden="true" tabindex="-1"></a>p_prev <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-307"><a href="#cb102-307" aria-hidden="true" tabindex="-1"></a>    voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.UNIFORM_VALUES,</span>
<span id="cb102-308"><a href="#cb102-308" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>},</span>
<span id="cb102-309"><a href="#cb102-309" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-310"><a href="#cb102-310" aria-hidden="true" tabindex="-1"></a>p_prev.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb102-311"><a href="#cb102-311" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, p_prev)</span>
<span id="cb102-312"><a href="#cb102-312" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-313"><a href="#cb102-313" aria-hidden="true" tabindex="-1"></a>p_prev2 <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-314"><a href="#cb102-314" aria-hidden="true" tabindex="-1"></a>    voltage_init_mode<span class="op">=</span>lf.VoltageInitMode.PREVIOUS_VALUES,</span>
<span id="cb102-315"><a href="#cb102-315" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb102-316"><a href="#cb102-316" aria-hidden="true" tabindex="-1"></a>        <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb102-317"><a href="#cb102-317" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb102-318"><a href="#cb102-318" aria-hidden="true" tabindex="-1"></a>    },</span>
<span id="cb102-319"><a href="#cb102-319" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-320"><a href="#cb102-320" aria-hidden="true" tabindex="-1"></a>p_prev2.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb102-321"><a href="#cb102-321" aria-hidden="true" tabindex="-1"></a>report2 <span class="op">=</span> rp.ReportNode()</span>
<span id="cb102-322"><a href="#cb102-322" aria-hidden="true" tabindex="-1"></a>res2 <span class="op">=</span> lf.run_ac(net, p_prev2, report_node<span class="op">=</span>report2)[<span class="dv">0</span>]</span>
<span id="cb102-323"><a href="#cb102-323" aria-hidden="true" tabindex="-1"></a>fx_prev <span class="op">=</span> <span class="va">None</span></span>
<span id="cb102-324"><a href="#cb102-324" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> line <span class="kw">in</span> <span class="bu">str</span>(report2).splitlines():</span>
<span id="cb102-325"><a href="#cb102-325" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="st">"Newton-Raphson norm |f(x)|="</span> <span class="kw">in</span> line:</span>
<span id="cb102-326"><a href="#cb102-326" aria-hidden="true" tabindex="-1"></a>        fx_prev <span class="op">=</span> <span class="bu">float</span>(line.split(<span class="st">"="</span>)[<span class="op">-</span><span class="dv">1</span>])</span>
<span id="cb102-327"><a href="#cb102-327" aria-hidden="true" tabindex="-1"></a>        <span class="cf">break</span></span>
<span id="cb102-328"><a href="#cb102-328" aria-hidden="true" tabindex="-1"></a>rows[<span class="st">"PREVIOUS"</span>] <span class="op">=</span> {<span class="st">"|f(x)| initial"</span>: fx_prev, <span class="st">"iterations"</span>: res2.iteration_count}</span>
<span id="cb102-329"><a href="#cb102-329" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-330"><a href="#cb102-330" aria-hidden="true" tabindex="-1"></a>pd.DataFrame(rows).T</span>
<span id="cb102-331"><a href="#cb102-331" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-332"><a href="#cb102-332" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-333"><a href="#cb102-333" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-334"><a href="#cb102-334" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-335"><a href="#cb102-335" aria-hidden="true" tabindex="-1"></a><span class="fu">## Generator Reactive Capability Curves</span></span>
<span id="cb102-336"><a href="#cb102-336" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-337"><a href="#cb102-337" aria-hidden="true" tabindex="-1"></a>Real generators have operating limits defined by a **P-Q capability diagram**: the feasible region of active power (P) and reactive power (Q) that the machine can deliver simultaneously. These curves are constrained by rotor current limits, stator current limits, and turbine power limits.</span>
<span id="cb102-338"><a href="#cb102-338" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-339"><a href="#cb102-339" aria-hidden="true" tabindex="-1"></a>PowSyBl supports these curves natively — when <span class="in">`use_reactive_limits=True`</span>, the solver enforces them by switching PV buses to PQ when a generator hits its reactive limit.</span>
<span id="cb102-340"><a href="#cb102-340" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-343"><a href="#cb102-343" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-344"><a href="#cb102-344" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-345"><a href="#cb102-345" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-346"><a href="#cb102-346" aria-hidden="true" tabindex="-1"></a>gens_micro <span class="op">=</span> net.get_generators()</span>
<span id="cb102-347"><a href="#cb102-347" aria-hidden="true" tabindex="-1"></a>gens_micro</span>
<span id="cb102-348"><a href="#cb102-348" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-349"><a href="#cb102-349" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-352"><a href="#cb102-352" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-353"><a href="#cb102-353" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-354"><a href="#cb102-354" aria-hidden="true" tabindex="-1"></a>g_curve <span class="op">=</span> <span class="st">"3a3b27be-b18b-4385-b557-6735d733baf0"</span>  <span class="co"># BE-G1</span></span>
<span id="cb102-355"><a href="#cb102-355" aria-hidden="true" tabindex="-1"></a>display(net.get_reactive_capability_curve_points())</span>
<span id="cb102-356"><a href="#cb102-356" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, lf.Parameters())</span>
<span id="cb102-357"><a href="#cb102-357" aria-hidden="true" tabindex="-1"></a>plot_curve(net, g_curve)</span>
<span id="cb102-358"><a href="#cb102-358" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-359"><a href="#cb102-359" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-360"><a href="#cb102-360" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-361"><a href="#cb102-361" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-362"><a href="#cb102-362" aria-hidden="true" tabindex="-1"></a><span class="fu">## Slack Buses, PV Nodes and Slack Distribution</span></span>
<span id="cb102-363"><a href="#cb102-363" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-364"><a href="#cb102-364" aria-hidden="true" tabindex="-1"></a>In power flow, one bus must absorb the active power mismatch between total generation and total load+losses — this is the **slack bus**. The choice of slack bus and how the mismatch is distributed across generators are critical modelling decisions that affect results.</span>
<span id="cb102-365"><a href="#cb102-365" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-366"><a href="#cb102-366" aria-hidden="true" tabindex="-1"></a><span class="fu">### Slack Bus Selection</span></span>
<span id="cb102-367"><a href="#cb102-367" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-368"><a href="#cb102-368" aria-hidden="true" tabindex="-1"></a>OpenLoadFlow offers multiple strategies for selecting the slack bus automatically. The table below compares them all on the MicroGrid T4 network:</span>
<span id="cb102-369"><a href="#cb102-369" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-372"><a href="#cb102-372" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-373"><a href="#cb102-373" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-374"><a href="#cb102-374" aria-hidden="true" tabindex="-1"></a>tmp <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-375"><a href="#cb102-375" aria-hidden="true" tabindex="-1"></a>slack_bus_from_ext <span class="op">=</span> tmp.get_buses().index[<span class="dv">0</span>]</span>
<span id="cb102-376"><a href="#cb102-376" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-377"><a href="#cb102-377" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_slack_case(case_name, params):</span>
<span id="cb102-378"><a href="#cb102-378" aria-hidden="true" tabindex="-1"></a>    net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-379"><a href="#cb102-379" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-380"><a href="#cb102-380" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {</span>
<span id="cb102-381"><a href="#cb102-381" aria-hidden="true" tabindex="-1"></a>        <span class="st">"case"</span>: case_name,</span>
<span id="cb102-382"><a href="#cb102-382" aria-hidden="true" tabindex="-1"></a>        <span class="st">"status"</span>: <span class="bu">str</span>(res.status),</span>
<span id="cb102-383"><a href="#cb102-383" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_bus"</span>: <span class="st">", "</span>.join([s.<span class="bu">id</span> <span class="cf">for</span> s <span class="kw">in</span> res.slack_bus_results]),</span>
<span id="cb102-384"><a href="#cb102-384" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_mismatch_MW"</span>: <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch),</span>
<span id="cb102-385"><a href="#cb102-385" aria-hidden="true" tabindex="-1"></a>        <span class="st">"distributed_P_MW"</span>: <span class="bu">float</span>(<span class="bu">getattr</span>(res, <span class="st">"distributed_active_power"</span>, <span class="fl">0.0</span>)),</span>
<span id="cb102-386"><a href="#cb102-386" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb102-387"><a href="#cb102-387" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-388"><a href="#cb102-388" aria-hidden="true" tabindex="-1"></a>cases <span class="op">=</span> []</span>
<span id="cb102-389"><a href="#cb102-389" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-390"><a href="#cb102-390" aria-hidden="true" tabindex="-1"></a><span class="co"># 1) Use CGMES-provided slack bus</span></span>
<span id="cb102-391"><a href="#cb102-391" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb102-392"><a href="#cb102-392" aria-hidden="true" tabindex="-1"></a>    <span class="st">"CGMES slack"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">True</span>, distributed_slack<span class="op">=</span><span class="va">False</span>)))</span>
<span id="cb102-393"><a href="#cb102-393" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-394"><a href="#cb102-394" aria-hidden="true" tabindex="-1"></a><span class="co"># 2) First bus</span></span>
<span id="cb102-395"><a href="#cb102-395" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb102-396"><a href="#cb102-396" aria-hidden="true" tabindex="-1"></a>    <span class="st">"First bus"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-397"><a href="#cb102-397" aria-hidden="true" tabindex="-1"></a>                               provider_parameters<span class="op">=</span>{<span class="st">"slackBusSelectionMode"</span>: <span class="st">"FIRST"</span>})))</span>
<span id="cb102-398"><a href="#cb102-398" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-399"><a href="#cb102-399" aria-hidden="true" tabindex="-1"></a><span class="co"># 3) Most meshed bus</span></span>
<span id="cb102-400"><a href="#cb102-400" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb102-401"><a href="#cb102-401" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Most meshed"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-402"><a href="#cb102-402" aria-hidden="true" tabindex="-1"></a>                                  provider_parameters<span class="op">=</span>{</span>
<span id="cb102-403"><a href="#cb102-403" aria-hidden="true" tabindex="-1"></a>                                      <span class="st">"slackBusSelectionMode"</span>: <span class="st">"MOST_MESHED"</span>,</span>
<span id="cb102-404"><a href="#cb102-404" aria-hidden="true" tabindex="-1"></a>                                      <span class="st">"mostMeshedSlackBusSelectorMaxNominalVoltagePercentile"</span>: <span class="st">"95"</span></span>
<span id="cb102-405"><a href="#cb102-405" aria-hidden="true" tabindex="-1"></a>                                  })))</span>
<span id="cb102-406"><a href="#cb102-406" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-407"><a href="#cb102-407" aria-hidden="true" tabindex="-1"></a><span class="co"># 4) Largest generator</span></span>
<span id="cb102-408"><a href="#cb102-408" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb102-409"><a href="#cb102-409" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Largest generator"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-410"><a href="#cb102-410" aria-hidden="true" tabindex="-1"></a>                                        provider_parameters<span class="op">=</span>{<span class="st">"slackBusSelectionMode"</span>: <span class="st">"LARGEST_GENERATOR"</span>})))</span>
<span id="cb102-411"><a href="#cb102-411" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-412"><a href="#cb102-412" aria-hidden="true" tabindex="-1"></a><span class="co"># 5) By name/ID</span></span>
<span id="cb102-413"><a href="#cb102-413" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb102-414"><a href="#cb102-414" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Name/ID"</span>, lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-415"><a href="#cb102-415" aria-hidden="true" tabindex="-1"></a>                              provider_parameters<span class="op">=</span>{</span>
<span id="cb102-416"><a href="#cb102-416" aria-hidden="true" tabindex="-1"></a>                                  <span class="st">"slackBusSelectionMode"</span>: <span class="st">"NAME"</span>,</span>
<span id="cb102-417"><a href="#cb102-417" aria-hidden="true" tabindex="-1"></a>                                  <span class="st">"slackBusesIds"</span>: <span class="bu">str</span>(slack_bus_from_ext)</span>
<span id="cb102-418"><a href="#cb102-418" aria-hidden="true" tabindex="-1"></a>                              })))</span>
<span id="cb102-419"><a href="#cb102-419" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-420"><a href="#cb102-420" aria-hidden="true" tabindex="-1"></a><span class="co"># 6) Country filter</span></span>
<span id="cb102-421"><a href="#cb102-421" aria-hidden="true" tabindex="-1"></a>cases.append(run_slack_case(</span>
<span id="cb102-422"><a href="#cb102-422" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Country filter NL"</span>,</span>
<span id="cb102-423"><a href="#cb102-423" aria-hidden="true" tabindex="-1"></a>    lf.Parameters(read_slack_bus<span class="op">=</span><span class="va">False</span>, distributed_slack<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-424"><a href="#cb102-424" aria-hidden="true" tabindex="-1"></a>                  provider_parameters<span class="op">=</span>{<span class="st">"slackBusSelectionMode"</span>: <span class="st">"MOST_MESHED"</span>,</span>
<span id="cb102-425"><a href="#cb102-425" aria-hidden="true" tabindex="-1"></a>                                       <span class="st">"slackBusCountryFilter"</span>: <span class="st">"NL"</span>})))</span>
<span id="cb102-426"><a href="#cb102-426" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-427"><a href="#cb102-427" aria-hidden="true" tabindex="-1"></a>pd.DataFrame(cases).set_index(<span class="st">"case"</span>)</span>
<span id="cb102-428"><a href="#cb102-428" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-429"><a href="#cb102-429" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-430"><a href="#cb102-430" aria-hidden="true" tabindex="-1"></a><span class="fu">### Reference Bus Selection</span></span>
<span id="cb102-431"><a href="#cb102-431" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-432"><a href="#cb102-432" aria-hidden="true" tabindex="-1"></a>The **reference bus** sets the angle origin ($\theta = 0°$) for the power flow solution. By default it coincides with the slack bus, but OpenLoadFlow allows setting it independently — for example, using the generator with the highest reference priority (as specified in CGMES data).</span>
<span id="cb102-433"><a href="#cb102-433" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-436"><a href="#cb102-436" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-437"><a href="#cb102-437" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-438"><a href="#cb102-438" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_reference_bus_case(case_name, reference_mode):</span>
<span id="cb102-439"><a href="#cb102-439" aria-hidden="true" tabindex="-1"></a>    net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-440"><a href="#cb102-440" aria-hidden="true" tabindex="-1"></a>    params <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-441"><a href="#cb102-441" aria-hidden="true" tabindex="-1"></a>        provider_parameters<span class="op">=</span>{</span>
<span id="cb102-442"><a href="#cb102-442" aria-hidden="true" tabindex="-1"></a>            <span class="st">"referenceBusSelectionMode"</span>: reference_mode,</span>
<span id="cb102-443"><a href="#cb102-443" aria-hidden="true" tabindex="-1"></a>            <span class="st">"writeReferenceTerminals"</span>: <span class="st">"true"</span></span>
<span id="cb102-444"><a href="#cb102-444" aria-hidden="true" tabindex="-1"></a>        }</span>
<span id="cb102-445"><a href="#cb102-445" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb102-446"><a href="#cb102-446" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-447"><a href="#cb102-447" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {</span>
<span id="cb102-448"><a href="#cb102-448" aria-hidden="true" tabindex="-1"></a>        <span class="st">"case"</span>: case_name,</span>
<span id="cb102-449"><a href="#cb102-449" aria-hidden="true" tabindex="-1"></a>        <span class="st">"referenceBusSelectionMode"</span>: reference_mode,</span>
<span id="cb102-450"><a href="#cb102-450" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reference_bus"</span>: res.reference_bus_id,</span>
<span id="cb102-451"><a href="#cb102-451" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_buses"</span>: <span class="st">", "</span>.join([s.<span class="bu">id</span> <span class="cf">for</span> s <span class="kw">in</span> res.slack_bus_results])</span>
<span id="cb102-452"><a href="#cb102-452" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb102-453"><a href="#cb102-453" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-454"><a href="#cb102-454" aria-hidden="true" tabindex="-1"></a>pd.DataFrame([</span>
<span id="cb102-455"><a href="#cb102-455" aria-hidden="true" tabindex="-1"></a>    run_reference_bus_case(<span class="st">"Reference = FIRST_SLACK"</span>, <span class="st">"FIRST_SLACK"</span>),</span>
<span id="cb102-456"><a href="#cb102-456" aria-hidden="true" tabindex="-1"></a>    run_reference_bus_case(<span class="st">"Reference = GENERATOR_REFERENCE_PRIORITY"</span>, <span class="st">"GENERATOR_REFERENCE_PRIORITY"</span>),</span>
<span id="cb102-457"><a href="#cb102-457" aria-hidden="true" tabindex="-1"></a>]).set_index(<span class="st">"case"</span>)</span>
<span id="cb102-458"><a href="#cb102-458" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-459"><a href="#cb102-459" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-460"><a href="#cb102-460" aria-hidden="true" tabindex="-1"></a><span class="fu">### PV Buses</span></span>
<span id="cb102-461"><a href="#cb102-461" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-462"><a href="#cb102-462" aria-hidden="true" tabindex="-1"></a>A **PV bus** is a bus where a generator controls the voltage magnitude to a setpoint ($V_{target}$). The active power $P$ is specified, and the solver determines the reactive power $Q$ needed to maintain the target voltage. When multiple generators regulate the same bus, their reactive power is shared:</span>
<span id="cb102-463"><a href="#cb102-463" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-466"><a href="#cb102-466" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-467"><a href="#cb102-467" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-468"><a href="#cb102-468" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-469"><a href="#cb102-469" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, lf.Parameters())</span>
<span id="cb102-470"><a href="#cb102-470" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-471"><a href="#cb102-471" aria-hidden="true" tabindex="-1"></a>gens <span class="op">=</span> net.get_generators(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"bus_id"</span>, <span class="st">"voltage_level_id"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>,</span>
<span id="cb102-472"><a href="#cb102-472" aria-hidden="true" tabindex="-1"></a>                                       <span class="st">"voltage_regulator_on"</span>, <span class="st">"target_v"</span>, <span class="st">"target_p"</span>])</span>
<span id="cb102-473"><a href="#cb102-473" aria-hidden="true" tabindex="-1"></a>gens_vctrl <span class="op">=</span> gens[gens[<span class="st">"voltage_regulator_on"</span>] <span class="op">==</span> <span class="va">True</span>].copy()</span>
<span id="cb102-474"><a href="#cb102-474" aria-hidden="true" tabindex="-1"></a>display(gens_vctrl[[<span class="st">"name"</span>, <span class="st">"bus_id"</span>, <span class="st">"target_v"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>]].sort_values([<span class="st">"bus_id"</span>, <span class="st">"name"</span>]))</span>
<span id="cb102-475"><a href="#cb102-475" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-476"><a href="#cb102-476" aria-hidden="true" tabindex="-1"></a>pv_ctrl <span class="op">=</span> gens[gens.voltage_regulator_on].copy()</span>
<span id="cb102-477"><a href="#cb102-477" aria-hidden="true" tabindex="-1"></a>pv_buses <span class="op">=</span> pv_ctrl.groupby(<span class="st">"bus_id"</span>).agg(</span>
<span id="cb102-478"><a href="#cb102-478" aria-hidden="true" tabindex="-1"></a>    controllers<span class="op">=</span>(<span class="st">"name"</span>, <span class="kw">lambda</span> x: <span class="st">", "</span>.join(x)),</span>
<span id="cb102-479"><a href="#cb102-479" aria-hidden="true" tabindex="-1"></a>    targets_kV<span class="op">=</span>(<span class="st">"target_v"</span>, <span class="kw">lambda</span> x: <span class="st">", "</span>.join([<span class="ss">f"</span><span class="sc">{</span>v<span class="sc">:.3f}</span><span class="ss">"</span> <span class="cf">for</span> v <span class="kw">in</span> x])),</span>
<span id="cb102-480"><a href="#cb102-480" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-481"><a href="#cb102-481" aria-hidden="true" tabindex="-1"></a>display(pv_buses)</span>
<span id="cb102-482"><a href="#cb102-482" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-483"><a href="#cb102-483" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-484"><a href="#cb102-484" aria-hidden="true" tabindex="-1"></a><span class="fu">### Active Power Mismatch Distribution</span></span>
<span id="cb102-485"><a href="#cb102-485" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-486"><a href="#cb102-486" aria-hidden="true" tabindex="-1"></a>When <span class="in">`distributed_slack=True`</span>, the active power imbalance (difference between generation and load+losses) is distributed across participating generators. Two common weighting strategies are:</span>
<span id="cb102-487"><a href="#cb102-487" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-488"><a href="#cb102-488" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Participation factor**: each generator's share is proportional to its <span class="in">`participation_factor`</span> parameter</span>
<span id="cb102-489"><a href="#cb102-489" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Pmax**: each generator's share is proportional to its maximum active power capacity</span>
<span id="cb102-490"><a href="#cb102-490" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-493"><a href="#cb102-493" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-494"><a href="#cb102-494" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-495"><a href="#cb102-495" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_mismatch_case(case_name, balance_type):</span>
<span id="cb102-496"><a href="#cb102-496" aria-hidden="true" tabindex="-1"></a>    net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-497"><a href="#cb102-497" aria-hidden="true" tabindex="-1"></a>    g60 <span class="op">=</span> <span class="st">"9c3b8f97-7972-477d-9dc8-87365cc0ad0e"</span>  <span class="co"># NL-G1</span></span>
<span id="cb102-498"><a href="#cb102-498" aria-hidden="true" tabindex="-1"></a>    g30 <span class="op">=</span> <span class="st">"2844585c-0d35-488d-a449-685bcd57afbf"</span>  <span class="co"># NL-G2</span></span>
<span id="cb102-499"><a href="#cb102-499" aria-hidden="true" tabindex="-1"></a>    g10 <span class="op">=</span> <span class="st">"1dc9afba-23b5-41a0-8540-b479ed8baf4b"</span>  <span class="co"># NL-G3</span></span>
<span id="cb102-500"><a href="#cb102-500" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-501"><a href="#cb102-501" aria-hidden="true" tabindex="-1"></a>    apc <span class="op">=</span> net.get_extensions(<span class="st">"activePowerControl"</span>)</span>
<span id="cb102-502"><a href="#cb102-502" aria-hidden="true" tabindex="-1"></a>    apc[<span class="st">"participation_factor"</span>] <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb102-503"><a href="#cb102-503" aria-hidden="true" tabindex="-1"></a>    apc.loc[[g60, g30, g10], <span class="st">"participation_factor"</span>] <span class="op">=</span> [<span class="fl">0.6</span>, <span class="fl">0.3</span>, <span class="fl">0.1</span>]</span>
<span id="cb102-504"><a href="#cb102-504" aria-hidden="true" tabindex="-1"></a>    apc.loc[[g60, g30, g10], <span class="st">"participate"</span>] <span class="op">=</span> <span class="va">True</span></span>
<span id="cb102-505"><a href="#cb102-505" aria-hidden="true" tabindex="-1"></a>    net.update_extensions(<span class="st">"activePowerControl"</span>, apc)</span>
<span id="cb102-506"><a href="#cb102-506" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-507"><a href="#cb102-507" aria-hidden="true" tabindex="-1"></a>    load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb102-508"><a href="#cb102-508" aria-hidden="true" tabindex="-1"></a>    p0 <span class="op">=</span> <span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>])</span>
<span id="cb102-509"><a href="#cb102-509" aria-hidden="true" tabindex="-1"></a>    net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span>p0 <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb102-510"><a href="#cb102-510" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-511"><a href="#cb102-511" aria-hidden="true" tabindex="-1"></a>    params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>, balance_type<span class="op">=</span>balance_type)</span>
<span id="cb102-512"><a href="#cb102-512" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-513"><a href="#cb102-513" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-514"><a href="#cb102-514" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> net.get_generators(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p"</span>, <span class="st">"target_p"</span>, <span class="st">"max_p"</span>]).copy()</span>
<span id="cb102-515"><a href="#cb102-515" aria-hidden="true" tabindex="-1"></a>    apc <span class="op">=</span> net.get_extensions(<span class="st">"activePowerControl"</span>)[[<span class="st">"participate"</span>, <span class="st">"participation_factor"</span>]]</span>
<span id="cb102-516"><a href="#cb102-516" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> g.join(apc, how<span class="op">=</span><span class="st">"left"</span>)</span>
<span id="cb102-517"><a href="#cb102-517" aria-hidden="true" tabindex="-1"></a>    g[<span class="st">"case"</span>] <span class="op">=</span> case_name</span>
<span id="cb102-518"><a href="#cb102-518" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> g[[<span class="st">"case"</span>, <span class="st">"name"</span>, <span class="st">"participate"</span>, <span class="st">"participation_factor"</span>, <span class="st">"max_p"</span>, <span class="st">"p"</span>, <span class="st">"target_p"</span>]], res</span>
<span id="cb102-519"><a href="#cb102-519" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-520"><a href="#cb102-520" aria-hidden="true" tabindex="-1"></a>t1, r1 <span class="op">=</span> run_mismatch_case(</span>
<span id="cb102-521"><a href="#cb102-521" aria-hidden="true" tabindex="-1"></a>    <span class="st">"PF weights (participation_factor)"</span>,</span>
<span id="cb102-522"><a href="#cb102-522" aria-hidden="true" tabindex="-1"></a>    lf.BalanceType.PROPORTIONAL_TO_GENERATION_PARTICIPATION_FACTOR</span>
<span id="cb102-523"><a href="#cb102-523" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-524"><a href="#cb102-524" aria-hidden="true" tabindex="-1"></a>display(t1.sort_values([<span class="st">"case"</span>, <span class="st">"participation_factor"</span>], ascending<span class="op">=</span>[<span class="va">True</span>, <span class="va">False</span>]))</span>
<span id="cb102-525"><a href="#cb102-525" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Case 1 distributed P (MW):"</span>, <span class="bu">float</span>(r1.distributed_active_power),</span>
<span id="cb102-526"><a href="#cb102-526" aria-hidden="true" tabindex="-1"></a>      <span class="st">" slack mismatch (MW):"</span>, <span class="bu">float</span>(r1.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb102-527"><a href="#cb102-527" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-528"><a href="#cb102-528" aria-hidden="true" tabindex="-1"></a>t2, r2 <span class="op">=</span> run_mismatch_case(</span>
<span id="cb102-529"><a href="#cb102-529" aria-hidden="true" tabindex="-1"></a>    <span class="st">"Pmax weights (max_p)"</span>,</span>
<span id="cb102-530"><a href="#cb102-530" aria-hidden="true" tabindex="-1"></a>    lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX</span>
<span id="cb102-531"><a href="#cb102-531" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-532"><a href="#cb102-532" aria-hidden="true" tabindex="-1"></a>display(t2.sort_values([<span class="st">"case"</span>, <span class="st">"participation_factor"</span>], ascending<span class="op">=</span>[<span class="va">True</span>, <span class="va">False</span>]))</span>
<span id="cb102-533"><a href="#cb102-533" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Case 2 distributed P (MW):"</span>, <span class="bu">float</span>(r2.distributed_active_power),</span>
<span id="cb102-534"><a href="#cb102-534" aria-hidden="true" tabindex="-1"></a>      <span class="st">" slack mismatch (MW):"</span>, <span class="bu">float</span>(r2.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb102-535"><a href="#cb102-535" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-536"><a href="#cb102-536" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-537"><a href="#cb102-537" aria-hidden="true" tabindex="-1"></a><span class="fu">### Distributed Slack Implementation</span></span>
<span id="cb102-538"><a href="#cb102-538" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-539"><a href="#cb102-539" aria-hidden="true" tabindex="-1"></a>The distributed slack mechanism is an outer loop that iteratively adjusts generator outputs after each Newton-Raphson solve until the slack bus mismatch is below a threshold. Here we compare <span class="in">`distributed_slack=False`</span> (all mismatch on slack bus) vs <span class="in">`distributed_slack=True`</span> (mismatch shared among generators):</span>
<span id="cb102-540"><a href="#cb102-540" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-543"><a href="#cb102-543" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-544"><a href="#cb102-544" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-545"><a href="#cb102-545" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-546"><a href="#cb102-546" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-547"><a href="#cb102-547" aria-hidden="true" tabindex="-1"></a>display(net.get_extensions(<span class="st">"activePowerControl"</span>)[[<span class="st">"participate"</span>, <span class="st">"participation_factor"</span>]])</span>
<span id="cb102-548"><a href="#cb102-548" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-549"><a href="#cb102-549" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb102-550"><a href="#cb102-550" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-551"><a href="#cb102-551" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_case(label, distributed):</span>
<span id="cb102-552"><a href="#cb102-552" aria-hidden="true" tabindex="-1"></a>    net2 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-553"><a href="#cb102-553" aria-hidden="true" tabindex="-1"></a>    net2.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net2.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb102-554"><a href="#cb102-554" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> lf.run_ac(net2, lf.Parameters(</span>
<span id="cb102-555"><a href="#cb102-555" aria-hidden="true" tabindex="-1"></a>        read_slack_bus<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-556"><a href="#cb102-556" aria-hidden="true" tabindex="-1"></a>        distributed_slack<span class="op">=</span>distributed,</span>
<span id="cb102-557"><a href="#cb102-557" aria-hidden="true" tabindex="-1"></a>        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_PARTICIPATION_FACTOR</span>
<span id="cb102-558"><a href="#cb102-558" aria-hidden="true" tabindex="-1"></a>    ))[<span class="dv">0</span>]</span>
<span id="cb102-559"><a href="#cb102-559" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> pd.DataFrame([{</span>
<span id="cb102-560"><a href="#cb102-560" aria-hidden="true" tabindex="-1"></a>        <span class="st">"case"</span>: label,</span>
<span id="cb102-561"><a href="#cb102-561" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_buses"</span>: <span class="st">", "</span>.join([s.<span class="bu">id</span> <span class="cf">for</span> s <span class="kw">in</span> res.slack_bus_results]),</span>
<span id="cb102-562"><a href="#cb102-562" aria-hidden="true" tabindex="-1"></a>        <span class="st">"slack_mismatch_MW"</span>: <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch),</span>
<span id="cb102-563"><a href="#cb102-563" aria-hidden="true" tabindex="-1"></a>        <span class="st">"distributed_P_MW"</span>: <span class="bu">float</span>(res.distributed_active_power),</span>
<span id="cb102-564"><a href="#cb102-564" aria-hidden="true" tabindex="-1"></a>    }])</span>
<span id="cb102-565"><a href="#cb102-565" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-566"><a href="#cb102-566" aria-hidden="true" tabindex="-1"></a>display(pd.concat([</span>
<span id="cb102-567"><a href="#cb102-567" aria-hidden="true" tabindex="-1"></a>    run_case(<span class="st">"distributed_slack = False"</span>, <span class="va">False</span>),</span>
<span id="cb102-568"><a href="#cb102-568" aria-hidden="true" tabindex="-1"></a>    run_case(<span class="st">"distributed_slack = True (PF factors)"</span>, <span class="va">True</span>),</span>
<span id="cb102-569"><a href="#cb102-569" aria-hidden="true" tabindex="-1"></a>], ignore_index<span class="op">=</span><span class="va">True</span>))</span>
<span id="cb102-570"><a href="#cb102-570" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-571"><a href="#cb102-571" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-572"><a href="#cb102-572" aria-hidden="true" tabindex="-1"></a><span class="fu">### Slack Distribution on Loads (ReliCapGrid)</span></span>
<span id="cb102-573"><a href="#cb102-573" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-574"><a href="#cb102-574" aria-hidden="true" tabindex="-1"></a>In some cases, the mismatch can also be distributed on **loads** rather than generators. This is useful for modelling demand response. PyPowSyBl supports <span class="in">`PROPORTIONAL_TO_LOAD`</span> balance type, with an option to keep the power factor constant:</span>
<span id="cb102-575"><a href="#cb102-575" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-578"><a href="#cb102-578" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-579"><a href="#cb102-579" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-580"><a href="#cb102-580" aria-hidden="true" tabindex="-1"></a><span class="co"># Case A: PF not forced</span></span>
<span id="cb102-581"><a href="#cb102-581" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_relicapgrid_belgovia()</span>
<span id="cb102-582"><a href="#cb102-582" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb102-583"><a href="#cb102-583" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb102-584"><a href="#cb102-584" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-585"><a href="#cb102-585" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-586"><a href="#cb102-586" aria-hidden="true" tabindex="-1"></a>    distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-587"><a href="#cb102-587" aria-hidden="true" tabindex="-1"></a>    balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_LOAD,</span>
<span id="cb102-588"><a href="#cb102-588" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{<span class="st">"loadPowerFactorConstant"</span>: <span class="st">"false"</span>},</span>
<span id="cb102-589"><a href="#cb102-589" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-590"><a href="#cb102-590" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb102-591"><a href="#cb102-591" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- Slack on loads (PF not forced) ---"</span>)</span>
<span id="cb102-592"><a href="#cb102-592" aria-hidden="true" tabindex="-1"></a>display(net.get_loads()[[<span class="st">"p0"</span>, <span class="st">"q0"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>]])</span>
<span id="cb102-593"><a href="#cb102-593" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-594"><a href="#cb102-594" aria-hidden="true" tabindex="-1"></a><span class="co"># Case B: PF constant</span></span>
<span id="cb102-595"><a href="#cb102-595" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_relicapgrid_belgovia()</span>
<span id="cb102-596"><a href="#cb102-596" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb102-597"><a href="#cb102-597" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">20.0</span>)</span>
<span id="cb102-598"><a href="#cb102-598" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-599"><a href="#cb102-599" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-600"><a href="#cb102-600" aria-hidden="true" tabindex="-1"></a>    distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-601"><a href="#cb102-601" aria-hidden="true" tabindex="-1"></a>    balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_LOAD,</span>
<span id="cb102-602"><a href="#cb102-602" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{<span class="st">"loadPowerFactorConstant"</span>: <span class="st">"true"</span>},</span>
<span id="cb102-603"><a href="#cb102-603" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-604"><a href="#cb102-604" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb102-605"><a href="#cb102-605" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- Slack on loads (PF constant) ---"</span>)</span>
<span id="cb102-606"><a href="#cb102-606" aria-hidden="true" tabindex="-1"></a>display(net.get_loads()[[<span class="st">"p0"</span>, <span class="st">"q0"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>]])</span>
<span id="cb102-607"><a href="#cb102-607" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-608"><a href="#cb102-608" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-609"><a href="#cb102-609" aria-hidden="true" tabindex="-1"></a><span class="fu">### Slack Distribution Failure Behavior</span></span>
<span id="cb102-610"><a href="#cb102-610" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-611"><a href="#cb102-611" aria-hidden="true" tabindex="-1"></a>What happens when generators cannot absorb the full mismatch (e.g., they are all at their limits)? OpenLoadFlow offers three failure behaviors:</span>
<span id="cb102-612"><a href="#cb102-612" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-613"><a href="#cb102-613" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**FAIL**: the power flow fails entirely</span>
<span id="cb102-614"><a href="#cb102-614" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**LEAVE_ON_SLACK_BUS**: leave the residual mismatch on the slack bus</span>
<span id="cb102-615"><a href="#cb102-615" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**DISTRIBUTE_ON_REFERENCE_GENERATOR**: force the reference generator to absorb it</span>
<span id="cb102-616"><a href="#cb102-616" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-619"><a href="#cb102-619" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-620"><a href="#cb102-620" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-621"><a href="#cb102-621" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-622"><a href="#cb102-622" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb102-623"><a href="#cb102-623" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-624"><a href="#cb102-624" aria-hidden="true" tabindex="-1"></a><span class="co"># Freeze generators at target_p (no room to move)</span></span>
<span id="cb102-625"><a href="#cb102-625" aria-hidden="true" tabindex="-1"></a>g <span class="op">=</span> net.get_generators()[[<span class="st">"target_p"</span>, <span class="st">"min_p"</span>, <span class="st">"max_p"</span>]].copy()</span>
<span id="cb102-626"><a href="#cb102-626" aria-hidden="true" tabindex="-1"></a>g[<span class="st">"min_p"</span>] <span class="op">=</span> g[<span class="st">"target_p"</span>]</span>
<span id="cb102-627"><a href="#cb102-627" aria-hidden="true" tabindex="-1"></a>g[<span class="st">"max_p"</span>] <span class="op">=</span> g[<span class="st">"target_p"</span>]</span>
<span id="cb102-628"><a href="#cb102-628" aria-hidden="true" tabindex="-1"></a>net.update_generators(g[[<span class="st">"min_p"</span>, <span class="st">"max_p"</span>]])</span>
<span id="cb102-629"><a href="#cb102-629" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-630"><a href="#cb102-630" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"FAIL"</span>)</span>
<span id="cb102-631"><a href="#cb102-631" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"LEAVE_ON_SLACK_BUS"</span>)</span>
<span id="cb102-632"><a href="#cb102-632" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"DISTRIBUTE_ON_REFERENCE_GENERATOR"</span>)</span>
<span id="cb102-633"><a href="#cb102-633" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-634"><a href="#cb102-634" aria-hidden="true" tabindex="-1"></a><span class="co"># FAIL</span></span>
<span id="cb102-635"><a href="#cb102-635" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"FAIL"</span>)</span>
<span id="cb102-636"><a href="#cb102-636" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb102-637"><a href="#cb102-637" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">10.0</span>)</span>
<span id="cb102-638"><a href="#cb102-638" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-639"><a href="#cb102-639" aria-hidden="true" tabindex="-1"></a>                        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX,</span>
<span id="cb102-640"><a href="#cb102-640" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"slackDistributionFailureBehavior"</span>: <span class="st">"FAIL"</span>})</span>
<span id="cb102-641"><a href="#cb102-641" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-642"><a href="#cb102-642" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"--- FAIL ---"</span>)</span>
<span id="cb102-643"><a href="#cb102-643" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"status:"</span>, res.status)</span>
<span id="cb102-644"><a href="#cb102-644" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"slack mismatch (MW):"</span>, <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb102-645"><a href="#cb102-645" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-646"><a href="#cb102-646" aria-hidden="true" tabindex="-1"></a><span class="co"># LEAVE_ON_SLACK_BUS</span></span>
<span id="cb102-647"><a href="#cb102-647" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"LEAVE_ON_SLACK_BUS"</span>)</span>
<span id="cb102-648"><a href="#cb102-648" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb102-649"><a href="#cb102-649" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">10.0</span>)</span>
<span id="cb102-650"><a href="#cb102-650" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-651"><a href="#cb102-651" aria-hidden="true" tabindex="-1"></a>                        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX,</span>
<span id="cb102-652"><a href="#cb102-652" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"slackDistributionFailureBehavior"</span>: <span class="st">"LEAVE_ON_SLACK_BUS"</span>})</span>
<span id="cb102-653"><a href="#cb102-653" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-654"><a href="#cb102-654" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- LEAVE_ON_SLACK_BUS ---"</span>)</span>
<span id="cb102-655"><a href="#cb102-655" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"status:"</span>, res.status)</span>
<span id="cb102-656"><a href="#cb102-656" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"slack mismatch (MW):"</span>, <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb102-657"><a href="#cb102-657" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-658"><a href="#cb102-658" aria-hidden="true" tabindex="-1"></a><span class="co"># DISTRIBUTE_ON_REFERENCE_GENERATOR</span></span>
<span id="cb102-659"><a href="#cb102-659" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"DISTRIBUTE_ON_REFERENCE_GENERATOR"</span>)</span>
<span id="cb102-660"><a href="#cb102-660" aria-hidden="true" tabindex="-1"></a>load_id <span class="op">=</span> net.get_loads().index[<span class="dv">0</span>]</span>
<span id="cb102-661"><a href="#cb102-661" aria-hidden="true" tabindex="-1"></a>net.update_loads(<span class="bu">id</span><span class="op">=</span>load_id, p0<span class="op">=</span><span class="bu">float</span>(net.get_loads().loc[load_id, <span class="st">"p0"</span>]) <span class="op">+</span> <span class="fl">10.0</span>)</span>
<span id="cb102-662"><a href="#cb102-662" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(distributed_slack<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-663"><a href="#cb102-663" aria-hidden="true" tabindex="-1"></a>                        balance_type<span class="op">=</span>lf.BalanceType.PROPORTIONAL_TO_GENERATION_P_MAX,</span>
<span id="cb102-664"><a href="#cb102-664" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"slackDistributionFailureBehavior"</span>: <span class="st">"DISTRIBUTE_ON_REFERENCE_GENERATOR"</span>})</span>
<span id="cb102-665"><a href="#cb102-665" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> lf.run_ac(net, params)[<span class="dv">0</span>]</span>
<span id="cb102-666"><a href="#cb102-666" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- DISTRIBUTE_ON_REFERENCE_GENERATOR ---"</span>)</span>
<span id="cb102-667"><a href="#cb102-667" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"status:"</span>, res.status)</span>
<span id="cb102-668"><a href="#cb102-668" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"slack mismatch (MW):"</span>, <span class="bu">float</span>(res.slack_bus_results[<span class="dv">0</span>].active_power_mismatch))</span>
<span id="cb102-669"><a href="#cb102-669" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-670"><a href="#cb102-670" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-671"><a href="#cb102-671" aria-hidden="true" tabindex="-1"></a><span class="fu">### Reactive Power Sharing on a Common PV Bus</span></span>
<span id="cb102-672"><a href="#cb102-672" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-673"><a href="#cb102-673" aria-hidden="true" tabindex="-1"></a>When multiple generators regulate the same bus voltage, their reactive power contributions must be coordinated. OpenLoadFlow distributes $Q$ based on the reactive dispatch mode. Here we demonstrate two cases: both generators regulating the same bus, and only one regulating:</span>
<span id="cb102-674"><a href="#cb102-674" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-677"><a href="#cb102-677" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-678"><a href="#cb102-678" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-679"><a href="#cb102-679" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-680"><a href="#cb102-680" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-681"><a href="#cb102-681" aria-hidden="true" tabindex="-1"></a>gens <span class="op">=</span> net.get_generators()</span>
<span id="cb102-682"><a href="#cb102-682" aria-hidden="true" tabindex="-1"></a>pv_bus <span class="op">=</span> gens.bus_id.value_counts().idxmax()</span>
<span id="cb102-683"><a href="#cb102-683" aria-hidden="true" tabindex="-1"></a>pv_gens <span class="op">=</span> gens[gens.bus_id <span class="op">==</span> pv_bus].index.tolist()</span>
<span id="cb102-684"><a href="#cb102-684" aria-hidden="true" tabindex="-1"></a>g1, g2 <span class="op">=</span> pv_gens[:<span class="dv">2</span>]</span>
<span id="cb102-685"><a href="#cb102-685" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-686"><a href="#cb102-686" aria-hidden="true" tabindex="-1"></a>rows <span class="op">=</span> []</span>
<span id="cb102-687"><a href="#cb102-687" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-688"><a href="#cb102-688" aria-hidden="true" tabindex="-1"></a><span class="co"># Case 1: both regulate (no limits)</span></span>
<span id="cb102-689"><a href="#cb102-689" aria-hidden="true" tabindex="-1"></a>net.update_generators(pd.DataFrame({<span class="st">"voltage_regulator_on"</span>: <span class="va">True</span>}, index<span class="op">=</span>[g1, g2]))</span>
<span id="cb102-690"><a href="#cb102-690" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-691"><a href="#cb102-691" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>})</span>
<span id="cb102-692"><a href="#cb102-692" aria-hidden="true" tabindex="-1"></a>params.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb102-693"><a href="#cb102-693" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb102-694"><a href="#cb102-694" aria-hidden="true" tabindex="-1"></a>df <span class="op">=</span> net.get_generators()[[<span class="st">"q"</span>, <span class="st">"target_q"</span>]].loc[[g1, g2]]</span>
<span id="cb102-695"><a href="#cb102-695" aria-hidden="true" tabindex="-1"></a>df[<span class="st">"case"</span>] <span class="op">=</span> <span class="st">"both regulating (no limits)"</span></span>
<span id="cb102-696"><a href="#cb102-696" aria-hidden="true" tabindex="-1"></a>rows.append(df)</span>
<span id="cb102-697"><a href="#cb102-697" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-698"><a href="#cb102-698" aria-hidden="true" tabindex="-1"></a><span class="co"># Case 2: single generator regulates (no limits)</span></span>
<span id="cb102-699"><a href="#cb102-699" aria-hidden="true" tabindex="-1"></a>net.update_generators(pd.DataFrame({<span class="st">"voltage_regulator_on"</span>: [<span class="va">False</span>, <span class="va">True</span>]}, index<span class="op">=</span>[g1, g2]))</span>
<span id="cb102-700"><a href="#cb102-700" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-701"><a href="#cb102-701" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>})</span>
<span id="cb102-702"><a href="#cb102-702" aria-hidden="true" tabindex="-1"></a>params.hvdc_ac_emulation <span class="op">=</span> <span class="va">False</span></span>
<span id="cb102-703"><a href="#cb102-703" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb102-704"><a href="#cb102-704" aria-hidden="true" tabindex="-1"></a>df <span class="op">=</span> net.get_generators()[[<span class="st">"q"</span>, <span class="st">"target_q"</span>]].loc[[g1, g2]]</span>
<span id="cb102-705"><a href="#cb102-705" aria-hidden="true" tabindex="-1"></a>df[<span class="st">"case"</span>] <span class="op">=</span> <span class="st">"single regulating (no limits)"</span></span>
<span id="cb102-706"><a href="#cb102-706" aria-hidden="true" tabindex="-1"></a>rows.append(df)</span>
<span id="cb102-707"><a href="#cb102-707" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-708"><a href="#cb102-708" aria-hidden="true" tabindex="-1"></a>display(pd.concat(rows))</span>
<span id="cb102-709"><a href="#cb102-709" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-710"><a href="#cb102-710" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-711"><a href="#cb102-711" aria-hidden="true" tabindex="-1"></a><span class="fu">### Q_EQUAL_PROPORTION Sharing with Modified Qmax</span></span>
<span id="cb102-712"><a href="#cb102-712" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-713"><a href="#cb102-713" aria-hidden="true" tabindex="-1"></a>The <span class="in">`Q_EQUAL_PROPORTION`</span> mode distributes reactive power proportionally to each generator's reactive capability range ($Q_{max} - Q_{min}$). Here we modify one generator's $Q_{max}$ to observe how the sharing changes:</span>
<span id="cb102-714"><a href="#cb102-714" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-717"><a href="#cb102-717" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-718"><a href="#cb102-718" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-719"><a href="#cb102-719" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-720"><a href="#cb102-720" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-721"><a href="#cb102-721" aria-hidden="true" tabindex="-1"></a>crc <span class="op">=</span> net.get_extensions(<span class="st">"coordinatedReactiveControl"</span>)</span>
<span id="cb102-722"><a href="#cb102-722" aria-hidden="true" tabindex="-1"></a>net.remove_extensions(<span class="st">"coordinatedReactiveControl"</span>, ids<span class="op">=</span><span class="bu">list</span>(crc.index))</span>
<span id="cb102-723"><a href="#cb102-723" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-724"><a href="#cb102-724" aria-hidden="true" tabindex="-1"></a>gens <span class="op">=</span> net.get_generators()</span>
<span id="cb102-725"><a href="#cb102-725" aria-hidden="true" tabindex="-1"></a>bus_id <span class="op">=</span> gens.bus_id.value_counts().idxmax()</span>
<span id="cb102-726"><a href="#cb102-726" aria-hidden="true" tabindex="-1"></a>g1, g2 <span class="op">=</span> gens[gens.bus_id <span class="op">==</span> bus_id].index[:<span class="dv">2</span>]</span>
<span id="cb102-727"><a href="#cb102-727" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-728"><a href="#cb102-728" aria-hidden="true" tabindex="-1"></a>net.update_generators(pd.DataFrame({<span class="st">"voltage_regulator_on"</span>: <span class="va">True</span>}, index<span class="op">=</span>[g1, g2]))</span>
<span id="cb102-729"><a href="#cb102-729" aria-hidden="true" tabindex="-1"></a>net.update_generators(<span class="bu">id</span><span class="op">=</span>[g1, g2], target_v<span class="op">=</span>[<span class="dv">17</span>, <span class="dv">17</span>])</span>
<span id="cb102-730"><a href="#cb102-730" aria-hidden="true" tabindex="-1"></a>net.update_generators(<span class="bu">id</span><span class="op">=</span>[g1], max_q<span class="op">=</span>[<span class="fl">300.0</span>], min_q<span class="op">=</span>[<span class="op">-</span><span class="dv">100</span>])</span>
<span id="cb102-731"><a href="#cb102-731" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-732"><a href="#cb102-732" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(use_reactive_limits<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-733"><a href="#cb102-733" aria-hidden="true" tabindex="-1"></a>                        provider_parameters<span class="op">=</span>{<span class="st">"reactivePowerDispatchMode"</span>: <span class="st">"Q_EQUAL_PROPORTION"</span>})</span>
<span id="cb102-734"><a href="#cb102-734" aria-hidden="true" tabindex="-1"></a>lf.run_ac(net, params)</span>
<span id="cb102-735"><a href="#cb102-735" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-736"><a href="#cb102-736" aria-hidden="true" tabindex="-1"></a>res <span class="op">=</span> net.get_generators()[[<span class="st">"name"</span>, <span class="st">"bus_id"</span>, <span class="st">"q"</span>, <span class="st">"min_q"</span>, <span class="st">"max_q"</span>]].loc[[g1, g2]].copy()</span>
<span id="cb102-737"><a href="#cb102-737" aria-hidden="true" tabindex="-1"></a>res[<span class="st">"q_share"</span>] <span class="op">=</span> res[<span class="st">"q"</span>] <span class="op">/</span> res[<span class="st">"q"</span>].<span class="bu">sum</span>()</span>
<span id="cb102-738"><a href="#cb102-738" aria-hidden="true" tabindex="-1"></a>res</span>
<span id="cb102-739"><a href="#cb102-739" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-740"><a href="#cb102-740" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-741"><a href="#cb102-741" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-742"><a href="#cb102-742" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-743"><a href="#cb102-743" aria-hidden="true" tabindex="-1"></a><span class="fu">## Convergence Reporting</span></span>
<span id="cb102-744"><a href="#cb102-744" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-745"><a href="#cb102-745" aria-hidden="true" tabindex="-1"></a>PowSyBl provides detailed **iteration-by-iteration reporting** via <span class="in">`ReportNode`</span>. This lets you inspect the convergence behavior of the Newton-Raphson solver: initial mismatch $|f(x)|$, how it decreases at each iteration, and any outer-loop adjustments (reactive limits, PV→PQ switching).</span>
<span id="cb102-746"><a href="#cb102-746" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-747"><a href="#cb102-747" aria-hidden="true" tabindex="-1"></a>We demonstrate four convergence scenarios:</span>
<span id="cb102-748"><a href="#cb102-748" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-751"><a href="#cb102-751" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-752"><a href="#cb102-752" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-753"><a href="#cb102-753" aria-hidden="true" tabindex="-1"></a>PARAMS_REPORTED_LF_FAST_CV <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-754"><a href="#cb102-754" aria-hidden="true" tabindex="-1"></a>    use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-755"><a href="#cb102-755" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb102-756"><a href="#cb102-756" aria-hidden="true" tabindex="-1"></a>        <span class="st">'referenceBusSelectionMode'</span>: <span class="st">'GENERATOR_REFERENCE_PRIORITY'</span>,</span>
<span id="cb102-757"><a href="#cb102-757" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb102-758"><a href="#cb102-758" aria-hidden="true" tabindex="-1"></a>        <span class="st">"voltageInitModeOverride"</span>: <span class="st">"FULL_VOLTAGE"</span>,</span>
<span id="cb102-759"><a href="#cb102-759" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb102-760"><a href="#cb102-760" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-761"><a href="#cb102-761" aria-hidden="true" tabindex="-1"></a>PARAMS_REPORTED_LF_SLOW_CV <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-762"><a href="#cb102-762" aria-hidden="true" tabindex="-1"></a>    use_reactive_limits<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb102-763"><a href="#cb102-763" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb102-764"><a href="#cb102-764" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb102-765"><a href="#cb102-765" aria-hidden="true" tabindex="-1"></a>        <span class="st">"voltageInitModeOverride"</span>: <span class="st">"NONE"</span>,</span>
<span id="cb102-766"><a href="#cb102-766" aria-hidden="true" tabindex="-1"></a>        <span class="st">"stateVectorScalingMode"</span>: <span class="st">"MAX_VOLTAGE_CHANGE"</span>,</span>
<span id="cb102-767"><a href="#cb102-767" aria-hidden="true" tabindex="-1"></a>        <span class="st">"maxVoltageChangeStateVectorScalingMaxDv"</span>: <span class="st">"0.01"</span>,</span>
<span id="cb102-768"><a href="#cb102-768" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb102-769"><a href="#cb102-769" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-770"><a href="#cb102-770" aria-hidden="true" tabindex="-1"></a>PARAMS_REPORTED_LF_BAD_CV <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-771"><a href="#cb102-771" aria-hidden="true" tabindex="-1"></a>    use_reactive_limits<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb102-772"><a href="#cb102-772" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb102-773"><a href="#cb102-773" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb102-774"><a href="#cb102-774" aria-hidden="true" tabindex="-1"></a>        <span class="st">"voltageInitModeOverride"</span>: <span class="st">"NONE"</span>,</span>
<span id="cb102-775"><a href="#cb102-775" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb102-776"><a href="#cb102-776" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-777"><a href="#cb102-777" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-778"><a href="#cb102-778" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-779"><a href="#cb102-779" aria-hidden="true" tabindex="-1"></a><span class="fu">### Fast Convergence (5 iterations)</span></span>
<span id="cb102-780"><a href="#cb102-780" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-781"><a href="#cb102-781" aria-hidden="true" tabindex="-1"></a>Full voltage initialization + no reactive limits = clean convergence.</span>
<span id="cb102-782"><a href="#cb102-782" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-785"><a href="#cb102-785" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-786"><a href="#cb102-786" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-787"><a href="#cb102-787" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb102-788"><a href="#cb102-788" aria-hidden="true" tabindex="-1"></a>net_microgrid <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-789"><a href="#cb102-789" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_FAST_CV, report_node<span class="op">=</span>report)</span>
<span id="cb102-790"><a href="#cb102-790" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow converged: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-791"><a href="#cb102-791" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-792"><a href="#cb102-792" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-793"><a href="#cb102-793" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-794"><a href="#cb102-794" aria-hidden="true" tabindex="-1"></a><span class="fu">### Slow Convergence (15 iterations)</span></span>
<span id="cb102-795"><a href="#cb102-795" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-796"><a href="#cb102-796" aria-hidden="true" tabindex="-1"></a>Flat-start + low state vector scaling slows convergence.</span>
<span id="cb102-797"><a href="#cb102-797" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-800"><a href="#cb102-800" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-801"><a href="#cb102-801" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-802"><a href="#cb102-802" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb102-803"><a href="#cb102-803" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_SLOW_CV, report_node<span class="op">=</span>report)</span>
<span id="cb102-804"><a href="#cb102-804" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow converged: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-805"><a href="#cb102-805" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-806"><a href="#cb102-806" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-807"><a href="#cb102-807" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-808"><a href="#cb102-808" aria-hidden="true" tabindex="-1"></a><span class="fu">### Bad Convergence (10 iterations)</span></span>
<span id="cb102-809"><a href="#cb102-809" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-810"><a href="#cb102-810" aria-hidden="true" tabindex="-1"></a>Reactive limit enforcement and PV-to-PQ switching cause multiple outer loops.</span>
<span id="cb102-811"><a href="#cb102-811" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-814"><a href="#cb102-814" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-815"><a href="#cb102-815" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-816"><a href="#cb102-816" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb102-817"><a href="#cb102-817" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_BAD_CV, report_node<span class="op">=</span>report)</span>
<span id="cb102-818"><a href="#cb102-818" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow converged: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-819"><a href="#cb102-819" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-820"><a href="#cb102-820" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-821"><a href="#cb102-821" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-822"><a href="#cb102-822" aria-hidden="true" tabindex="-1"></a><span class="fu">### Divergence</span></span>
<span id="cb102-823"><a href="#cb102-823" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-824"><a href="#cb102-824" aria-hidden="true" tabindex="-1"></a>Push a generator's voltage setpoint far from feasible to cause divergence.</span>
<span id="cb102-825"><a href="#cb102-825" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-828"><a href="#cb102-828" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-829"><a href="#cb102-829" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-830"><a href="#cb102-830" aria-hidden="true" tabindex="-1"></a>gen <span class="op">=</span> net_microgrid.get_generators()</span>
<span id="cb102-831"><a href="#cb102-831" aria-hidden="true" tabindex="-1"></a>gen.loc[gen[<span class="st">"name"</span>] <span class="op">==</span> <span class="st">"NL-G1"</span>, <span class="st">"target_v"</span>] <span class="op">=</span> <span class="dv">25</span>  <span class="co"># kV instead of 16kV</span></span>
<span id="cb102-832"><a href="#cb102-832" aria-hidden="true" tabindex="-1"></a>net_microgrid.update_generators(gen[[<span class="st">"target_v"</span>]])</span>
<span id="cb102-833"><a href="#cb102-833" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-834"><a href="#cb102-834" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">'demo'</span>, <span class="st">'demo'</span>)</span>
<span id="cb102-835"><a href="#cb102-835" aria-hidden="true" tabindex="-1"></a>lf_results <span class="op">=</span> lf.run_ac(net_microgrid, PARAMS_REPORTED_LF_BAD_CV, report_node<span class="op">=</span>report)</span>
<span id="cb102-836"><a href="#cb102-836" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Load Flow result: </span><span class="sc">{</span>lf_results<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-837"><a href="#cb102-837" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="ss">f"Report: </span><span class="sc">{</span>report<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb102-838"><a href="#cb102-838" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-839"><a href="#cb102-839" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-840"><a href="#cb102-840" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-841"><a href="#cb102-841" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-842"><a href="#cb102-842" aria-hidden="true" tabindex="-1"></a><span class="fu">## Handling Bad Convergence</span></span>
<span id="cb102-843"><a href="#cb102-843" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-844"><a href="#cb102-844" aria-hidden="true" tabindex="-1"></a>When a power flow diverges, two key recovery techniques can help:</span>
<span id="cb102-845"><a href="#cb102-845" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-846"><a href="#cb102-846" aria-hidden="true" tabindex="-1"></a><span class="ss">1. </span>**Full voltage initialization** (<span class="in">`FULL_VOLTAGE`</span>): provides a better starting point by running a DC pre-solve</span>
<span id="cb102-847"><a href="#cb102-847" aria-hidden="true" tabindex="-1"></a><span class="ss">2. </span>**State vector scaling** (<span class="in">`MAX_VOLTAGE_CHANGE`</span>): limits the voltage change per Newton iteration to prevent overshooting</span>
<span id="cb102-848"><a href="#cb102-848" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-849"><a href="#cb102-849" aria-hidden="true" tabindex="-1"></a>Here we create a divergent case by setting an unrealistic generator voltage setpoint, then fix it using both techniques:</span>
<span id="cb102-850"><a href="#cb102-850" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-853"><a href="#cb102-853" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-854"><a href="#cb102-854" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-855"><a href="#cb102-855" aria-hidden="true" tabindex="-1"></a>net <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-856"><a href="#cb102-856" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-857"><a href="#cb102-857" aria-hidden="true" tabindex="-1"></a>base <span class="op">=</span> net.get_working_variant_id()</span>
<span id="cb102-858"><a href="#cb102-858" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"BAD"</span>)</span>
<span id="cb102-859"><a href="#cb102-859" aria-hidden="true" tabindex="-1"></a>net.clone_variant(base, <span class="st">"FIXED"</span>)</span>
<span id="cb102-860"><a href="#cb102-860" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-861"><a href="#cb102-861" aria-hidden="true" tabindex="-1"></a>GEN_NAME <span class="op">=</span> <span class="st">"NL-G1"</span></span>
<span id="cb102-862"><a href="#cb102-862" aria-hidden="true" tabindex="-1"></a>NEW_TARGET_V <span class="op">=</span> <span class="dv">24</span>  <span class="co"># kV</span></span>
<span id="cb102-863"><a href="#cb102-863" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-864"><a href="#cb102-864" aria-hidden="true" tabindex="-1"></a><span class="co"># BASE</span></span>
<span id="cb102-865"><a href="#cb102-865" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(base)</span>
<span id="cb102-866"><a href="#cb102-866" aria-hidden="true" tabindex="-1"></a>g0 <span class="op">=</span> net.get_generators()</span>
<span id="cb102-867"><a href="#cb102-867" aria-hidden="true" tabindex="-1"></a>gid <span class="op">=</span> g0.index[g0[<span class="st">"name"</span>].eq(GEN_NAME)][<span class="dv">0</span>]</span>
<span id="cb102-868"><a href="#cb102-868" aria-hidden="true" tabindex="-1"></a>p0 <span class="op">=</span> lf.Parameters()</span>
<span id="cb102-869"><a href="#cb102-869" aria-hidden="true" tabindex="-1"></a>r0 <span class="op">=</span> lf.run_ac(net, p0)[<span class="dv">0</span>]</span>
<span id="cb102-870"><a href="#cb102-870" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"BASE:"</span>, r0.status, <span class="st">"iters:"</span>, <span class="bu">getattr</span>(r0, <span class="st">"iteration_count"</span>, <span class="va">None</span>))</span>
<span id="cb102-871"><a href="#cb102-871" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-872"><a href="#cb102-872" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-875"><a href="#cb102-875" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-876"><a href="#cb102-876" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-877"><a href="#cb102-877" aria-hidden="true" tabindex="-1"></a><span class="co"># Diverging case</span></span>
<span id="cb102-878"><a href="#cb102-878" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"BAD"</span>)</span>
<span id="cb102-879"><a href="#cb102-879" aria-hidden="true" tabindex="-1"></a>g <span class="op">=</span> net.get_generators()</span>
<span id="cb102-880"><a href="#cb102-880" aria-hidden="true" tabindex="-1"></a>g.loc[gid, <span class="st">"target_v"</span>] <span class="op">=</span> NEW_TARGET_V</span>
<span id="cb102-881"><a href="#cb102-881" aria-hidden="true" tabindex="-1"></a>net.update_generators(g[[<span class="st">"target_v"</span>]])</span>
<span id="cb102-882"><a href="#cb102-882" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-883"><a href="#cb102-883" aria-hidden="true" tabindex="-1"></a>report_bad <span class="op">=</span> rp.ReportNode(<span class="st">"BAD"</span>, <span class="st">"Bad target voltage"</span>)</span>
<span id="cb102-884"><a href="#cb102-884" aria-hidden="true" tabindex="-1"></a>p_bad <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb102-885"><a href="#cb102-885" aria-hidden="true" tabindex="-1"></a>    <span class="st">"voltageInitModeOverride"</span>: <span class="st">"NONE"</span>,</span>
<span id="cb102-886"><a href="#cb102-886" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb102-887"><a href="#cb102-887" aria-hidden="true" tabindex="-1"></a>    <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span></span>
<span id="cb102-888"><a href="#cb102-888" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb102-889"><a href="#cb102-889" aria-hidden="true" tabindex="-1"></a>r_bad <span class="op">=</span> lf.run_ac(net, p_bad, report_node<span class="op">=</span>report_bad)[<span class="dv">0</span>]</span>
<span id="cb102-890"><a href="#cb102-890" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- BAD report ---"</span>)</span>
<span id="cb102-891"><a href="#cb102-891" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(report_bad)</span>
<span id="cb102-892"><a href="#cb102-892" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-893"><a href="#cb102-893" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-896"><a href="#cb102-896" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-897"><a href="#cb102-897" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-898"><a href="#cb102-898" aria-hidden="true" tabindex="-1"></a><span class="co"># Fixed case with recovery measures</span></span>
<span id="cb102-899"><a href="#cb102-899" aria-hidden="true" tabindex="-1"></a>net.set_working_variant(<span class="st">"FIXED"</span>)</span>
<span id="cb102-900"><a href="#cb102-900" aria-hidden="true" tabindex="-1"></a>g <span class="op">=</span> net.get_generators()</span>
<span id="cb102-901"><a href="#cb102-901" aria-hidden="true" tabindex="-1"></a>g.loc[gid, <span class="st">"target_v"</span>] <span class="op">=</span> NEW_TARGET_V</span>
<span id="cb102-902"><a href="#cb102-902" aria-hidden="true" tabindex="-1"></a>net.update_generators(g[[<span class="st">"target_v"</span>]])</span>
<span id="cb102-903"><a href="#cb102-903" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-904"><a href="#cb102-904" aria-hidden="true" tabindex="-1"></a>report_fix <span class="op">=</span> rp.ReportNode(<span class="st">"BAD+FIX"</span>, <span class="st">"Bad target voltage with recovery"</span>)</span>
<span id="cb102-905"><a href="#cb102-905" aria-hidden="true" tabindex="-1"></a>p_fix <span class="op">=</span> lf.Parameters(provider_parameters<span class="op">=</span>{</span>
<span id="cb102-906"><a href="#cb102-906" aria-hidden="true" tabindex="-1"></a>    <span class="st">"voltageInitModeOverride"</span>: <span class="st">"FULL_VOLTAGE"</span>,</span>
<span id="cb102-907"><a href="#cb102-907" aria-hidden="true" tabindex="-1"></a>    <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb102-908"><a href="#cb102-908" aria-hidden="true" tabindex="-1"></a>    <span class="st">"stateVectorScalingMode"</span>: <span class="st">"MAX_VOLTAGE_CHANGE"</span>,</span>
<span id="cb102-909"><a href="#cb102-909" aria-hidden="true" tabindex="-1"></a>    <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span></span>
<span id="cb102-910"><a href="#cb102-910" aria-hidden="true" tabindex="-1"></a>})</span>
<span id="cb102-911"><a href="#cb102-911" aria-hidden="true" tabindex="-1"></a>r_fix <span class="op">=</span> lf.run_ac(net, p_fix, report_node<span class="op">=</span>report_fix)[<span class="dv">0</span>]</span>
<span id="cb102-912"><a href="#cb102-912" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"</span><span class="ch">\n</span><span class="st">--- BAD+FIX report ---"</span>)</span>
<span id="cb102-913"><a href="#cb102-913" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(report_fix)</span>
<span id="cb102-914"><a href="#cb102-914" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-915"><a href="#cb102-915" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-916"><a href="#cb102-916" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-917"><a href="#cb102-917" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-918"><a href="#cb102-918" aria-hidden="true" tabindex="-1"></a><span class="fu">## Electrical Islands</span></span>
<span id="cb102-919"><a href="#cb102-919" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-920"><a href="#cb102-920" aria-hidden="true" tabindex="-1"></a>PowSyBl distinguishes two types of network partitions:</span>
<span id="cb102-921"><a href="#cb102-921" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-922"><a href="#cb102-922" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Connected Components**: groups of buses linked by any path (AC or DC)</span>
<span id="cb102-923"><a href="#cb102-923" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Synchronous Components**: groups of buses linked only by AC paths (same frequency)</span>
<span id="cb102-924"><a href="#cb102-924" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-925"><a href="#cb102-925" aria-hidden="true" tabindex="-1"></a>Two buses connected through an HVDC link are in the same connected component but in different synchronous components. This distinction matters because AC power flow is solved independently per synchronous component.</span>
<span id="cb102-926"><a href="#cb102-926" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-929"><a href="#cb102-929" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-930"><a href="#cb102-930" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-931"><a href="#cb102-931" aria-hidden="true" tabindex="-1"></a>net_six_buses <span class="op">=</span> get_six_buses()</span>
<span id="cb102-932"><a href="#cb102-932" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-933"><a href="#cb102-933" aria-hidden="true" tabindex="-1"></a>b <span class="op">=</span> net_six_buses.get_bus_breaker_view_buses(</span>
<span id="cb102-934"><a href="#cb102-934" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]</span>
<span id="cb102-935"><a href="#cb102-935" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-936"><a href="#cb102-936" aria-hidden="true" tabindex="-1"></a>b.groupby([<span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]).size().reset_index(name<span class="op">=</span><span class="st">"bus_count"</span>)</span>
<span id="cb102-937"><a href="#cb102-937" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-938"><a href="#cb102-938" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-941"><a href="#cb102-941" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-942"><a href="#cb102-942" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-943"><a href="#cb102-943" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, depth<span class="op">=</span><span class="dv">3</span>)</span>
<span id="cb102-944"><a href="#cb102-944" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-945"><a href="#cb102-945" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-946"><a href="#cb102-946" aria-hidden="true" tabindex="-1"></a>We disconnect AC lines going to a bus to create an AC island connected through the HVDC link:</span>
<span id="cb102-947"><a href="#cb102-947" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-950"><a href="#cb102-950" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-951"><a href="#cb102-951" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-952"><a href="#cb102-952" aria-hidden="true" tabindex="-1"></a>hvdc_bus <span class="op">=</span> <span class="st">"SO_poste_0"</span></span>
<span id="cb102-953"><a href="#cb102-953" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Selected HVDC AC bus:"</span>, hvdc_bus)</span>
<span id="cb102-954"><a href="#cb102-954" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-955"><a href="#cb102-955" aria-hidden="true" tabindex="-1"></a>lines <span class="op">=</span> net_six_buses.get_lines()</span>
<span id="cb102-956"><a href="#cb102-956" aria-hidden="true" tabindex="-1"></a>lines_to_remove <span class="op">=</span> lines[</span>
<span id="cb102-957"><a href="#cb102-957" aria-hidden="true" tabindex="-1"></a>    (lines.bus1_id <span class="op">==</span> hvdc_bus) <span class="op">|</span> (lines.bus2_id <span class="op">==</span> hvdc_bus)</span>
<span id="cb102-958"><a href="#cb102-958" aria-hidden="true" tabindex="-1"></a>].index.tolist()</span>
<span id="cb102-959"><a href="#cb102-959" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Removing AC lines:"</span>, lines_to_remove)</span>
<span id="cb102-960"><a href="#cb102-960" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-961"><a href="#cb102-961" aria-hidden="true" tabindex="-1"></a>net_six_buses.remove_elements(lines_to_remove)</span>
<span id="cb102-962"><a href="#cb102-962" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-963"><a href="#cb102-963" aria-hidden="true" tabindex="-1"></a>hvdc <span class="op">=</span> net_six_buses.get_hvdc_lines()</span>
<span id="cb102-964"><a href="#cb102-964" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_hvdc_lines(<span class="bu">id</span><span class="op">=</span>hvdc.index.tolist(), target_p<span class="op">=</span>[<span class="fl">250.0</span>, <span class="fl">250.0</span>])</span>
<span id="cb102-965"><a href="#cb102-965" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-966"><a href="#cb102-966" aria-hidden="true" tabindex="-1"></a>b2 <span class="op">=</span> net_six_buses.get_bus_breaker_view_buses(</span>
<span id="cb102-967"><a href="#cb102-967" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]</span>
<span id="cb102-968"><a href="#cb102-968" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-969"><a href="#cb102-969" aria-hidden="true" tabindex="-1"></a>b2 <span class="op">=</span> b2[(b2.connected_component <span class="op">&gt;=</span> <span class="dv">0</span>) <span class="op">&amp;</span> (b2.synchronous_component <span class="op">&gt;=</span> <span class="dv">0</span>)]</span>
<span id="cb102-970"><a href="#cb102-970" aria-hidden="true" tabindex="-1"></a>b2.groupby([<span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]).size().reset_index(name<span class="op">=</span><span class="st">"bus_count"</span>)</span>
<span id="cb102-971"><a href="#cb102-971" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-972"><a href="#cb102-972" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-975"><a href="#cb102-975" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-976"><a href="#cb102-976" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-977"><a href="#cb102-977" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, depth<span class="op">=</span><span class="dv">3</span>)</span>
<span id="cb102-978"><a href="#cb102-978" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-979"><a href="#cb102-979" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-982"><a href="#cb102-982" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-983"><a href="#cb102-983" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-984"><a href="#cb102-984" aria-hidden="true" tabindex="-1"></a>params <span class="op">=</span> lf.Parameters(</span>
<span id="cb102-985"><a href="#cb102-985" aria-hidden="true" tabindex="-1"></a>    component_mode<span class="op">=</span>lf.ComponentMode.ALL_CONNECTED,</span>
<span id="cb102-986"><a href="#cb102-986" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb102-987"><a href="#cb102-987" aria-hidden="true" tabindex="-1"></a>        <span class="st">"acSolverType"</span>: <span class="st">"NEWTON_RAPHSON"</span>,</span>
<span id="cb102-988"><a href="#cb102-988" aria-hidden="true" tabindex="-1"></a>        <span class="st">"reportedFeatures"</span>: <span class="st">"NEWTON_RAPHSON_LOAD_FLOW"</span>,</span>
<span id="cb102-989"><a href="#cb102-989" aria-hidden="true" tabindex="-1"></a>    },</span>
<span id="cb102-990"><a href="#cb102-990" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-991"><a href="#cb102-991" aria-hidden="true" tabindex="-1"></a>report <span class="op">=</span> rp.ReportNode(<span class="st">"Topic9"</span>, <span class="st">"HVDC islanding"</span>)</span>
<span id="cb102-992"><a href="#cb102-992" aria-hidden="true" tabindex="-1"></a>results <span class="op">=</span> lf.run_ac(net_six_buses, params, report_node<span class="op">=</span>report)</span>
<span id="cb102-993"><a href="#cb102-993" aria-hidden="true" tabindex="-1"></a>report</span>
<span id="cb102-994"><a href="#cb102-994" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-995"><a href="#cb102-995" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-996"><a href="#cb102-996" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-997"><a href="#cb102-997" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-998"><a href="#cb102-998" aria-hidden="true" tabindex="-1"></a><span class="fu">## Inspecting Load Flow Results</span></span>
<span id="cb102-999"><a href="#cb102-999" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1000"><a href="#cb102-1000" aria-hidden="true" tabindex="-1"></a>After a successful power flow, you can inspect all computed quantities: bus voltages (magnitude and angle), branch flows (P, Q, I at both ends), transformer tap positions, shunt compensator states, and generator/load operating points.</span>
<span id="cb102-1001"><a href="#cb102-1001" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1004"><a href="#cb102-1004" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1005"><a href="#cb102-1005" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1006"><a href="#cb102-1006" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-1007"><a href="#cb102-1007" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb102-1008"><a href="#cb102-1008" aria-hidden="true" tabindex="-1"></a>pd.set_option(<span class="st">'display.float_format'</span>, <span class="kw">lambda</span> x: <span class="st">'</span><span class="sc">%.5f</span><span class="st">'</span> <span class="op">%</span> x)</span>
<span id="cb102-1009"><a href="#cb102-1009" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1010"><a href="#cb102-1010" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1013"><a href="#cb102-1013" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1014"><a href="#cb102-1014" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1015"><a href="#cb102-1015" aria-hidden="true" tabindex="-1"></a>network_explorer(net_microgrid_t4, sld_parameters<span class="op">=</span>sld_parameters, depth<span class="op">=</span><span class="dv">5</span>)</span>
<span id="cb102-1016"><a href="#cb102-1016" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1017"><a href="#cb102-1017" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1018"><a href="#cb102-1018" aria-hidden="true" tabindex="-1"></a><span class="fu">### Bus Voltages (Magnitude and Angle)</span></span>
<span id="cb102-1019"><a href="#cb102-1019" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1022"><a href="#cb102-1022" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1023"><a href="#cb102-1023" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1024"><a href="#cb102-1024" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_bus_breaker_view_buses(</span>
<span id="cb102-1025"><a href="#cb102-1025" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"v_mag"</span>, <span class="st">"v_angle"</span>, <span class="st">"connected_component"</span>, <span class="st">"synchronous_component"</span>]</span>
<span id="cb102-1026"><a href="#cb102-1026" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1027"><a href="#cb102-1027" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1028"><a href="#cb102-1028" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1029"><a href="#cb102-1029" aria-hidden="true" tabindex="-1"></a><span class="fu">### Branch Flows</span></span>
<span id="cb102-1030"><a href="#cb102-1030" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1033"><a href="#cb102-1033" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1034"><a href="#cb102-1034" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1035"><a href="#cb102-1035" aria-hidden="true" tabindex="-1"></a>line_results <span class="op">=</span> net_microgrid_t4.get_lines(</span>
<span id="cb102-1036"><a href="#cb102-1036" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p1"</span>, <span class="st">"q1"</span>, <span class="st">"i1"</span>, <span class="st">"p2"</span>, <span class="st">"q2"</span>, <span class="st">"i2"</span>, <span class="st">"connected1"</span>, <span class="st">"connected2"</span>]</span>
<span id="cb102-1037"><a href="#cb102-1037" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1038"><a href="#cb102-1038" aria-hidden="true" tabindex="-1"></a>line_results</span>
<span id="cb102-1039"><a href="#cb102-1039" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1040"><a href="#cb102-1040" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1043"><a href="#cb102-1043" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1044"><a href="#cb102-1044" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1045"><a href="#cb102-1045" aria-hidden="true" tabindex="-1"></a><span class="co"># Losses (computed by user)</span></span>
<span id="cb102-1046"><a href="#cb102-1046" aria-hidden="true" tabindex="-1"></a>line_results[<span class="st">"p_losses"</span>] <span class="op">=</span> line_results[<span class="st">"p1"</span>] <span class="op">+</span> line_results[<span class="st">"p2"</span>]</span>
<span id="cb102-1047"><a href="#cb102-1047" aria-hidden="true" tabindex="-1"></a>line_results[<span class="st">"p_losses"</span>]</span>
<span id="cb102-1048"><a href="#cb102-1048" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1049"><a href="#cb102-1049" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1052"><a href="#cb102-1052" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1053"><a href="#cb102-1053" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1054"><a href="#cb102-1054" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_2_windings_transformers(</span>
<span id="cb102-1055"><a href="#cb102-1055" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p1"</span>, <span class="st">"q1"</span>, <span class="st">"i1"</span>, <span class="st">"p2"</span>, <span class="st">"q2"</span>, <span class="st">"i2"</span>, <span class="st">"connected1"</span>, <span class="st">"connected2"</span>]</span>
<span id="cb102-1056"><a href="#cb102-1056" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1057"><a href="#cb102-1057" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1058"><a href="#cb102-1058" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1061"><a href="#cb102-1061" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1062"><a href="#cb102-1062" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1063"><a href="#cb102-1063" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_3_windings_transformers(</span>
<span id="cb102-1064"><a href="#cb102-1064" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p1"</span>, <span class="st">"q1"</span>, <span class="st">"i1"</span>, <span class="st">"p2"</span>, <span class="st">"q2"</span>, <span class="st">"i2"</span>, <span class="st">"p3"</span>, <span class="st">"q3"</span>, <span class="st">"i3"</span>,</span>
<span id="cb102-1065"><a href="#cb102-1065" aria-hidden="true" tabindex="-1"></a>                <span class="st">"connected1"</span>, <span class="st">"connected2"</span>, <span class="st">"connected3"</span>]</span>
<span id="cb102-1066"><a href="#cb102-1066" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1067"><a href="#cb102-1067" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1068"><a href="#cb102-1068" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1069"><a href="#cb102-1069" aria-hidden="true" tabindex="-1"></a><span class="fu">### Tap Changers</span></span>
<span id="cb102-1070"><a href="#cb102-1070" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1073"><a href="#cb102-1073" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1074"><a href="#cb102-1074" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1075"><a href="#cb102-1075" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_ratio_tap_changers(attributes<span class="op">=</span>[<span class="st">"side"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>])</span>
<span id="cb102-1076"><a href="#cb102-1076" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1077"><a href="#cb102-1077" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1080"><a href="#cb102-1080" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1081"><a href="#cb102-1081" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1082"><a href="#cb102-1082" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers(attributes<span class="op">=</span>[<span class="st">"side"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>])</span>
<span id="cb102-1083"><a href="#cb102-1083" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1084"><a href="#cb102-1084" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1085"><a href="#cb102-1085" aria-hidden="true" tabindex="-1"></a><span class="fu">### Shunts, Generators, Loads, SVCs</span></span>
<span id="cb102-1086"><a href="#cb102-1086" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1089"><a href="#cb102-1089" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1090"><a href="#cb102-1090" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1091"><a href="#cb102-1091" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators(</span>
<span id="cb102-1092"><a href="#cb102-1092" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"section_count"</span>, <span class="st">"solved_section_count"</span>, <span class="st">"connected"</span>]</span>
<span id="cb102-1093"><a href="#cb102-1093" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1094"><a href="#cb102-1094" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1095"><a href="#cb102-1095" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1098"><a href="#cb102-1098" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1099"><a href="#cb102-1099" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1100"><a href="#cb102-1100" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_generators(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"target_p"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>, <span class="st">"i"</span>, <span class="st">"connected"</span>])</span>
<span id="cb102-1101"><a href="#cb102-1101" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1102"><a href="#cb102-1102" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1105"><a href="#cb102-1105" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1106"><a href="#cb102-1106" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1107"><a href="#cb102-1107" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_loads(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"p0"</span>, <span class="st">"q0"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>, <span class="st">"i"</span>, <span class="st">"connected"</span>])</span>
<span id="cb102-1108"><a href="#cb102-1108" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1109"><a href="#cb102-1109" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1112"><a href="#cb102-1112" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1113"><a href="#cb102-1113" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1114"><a href="#cb102-1114" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_static_var_compensators(</span>
<span id="cb102-1115"><a href="#cb102-1115" aria-hidden="true" tabindex="-1"></a>    attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"target_v"</span>, <span class="st">"target_q"</span>, <span class="st">"regulation_mode"</span>, <span class="st">"regulating"</span>, <span class="st">"p"</span>, <span class="st">"q"</span>, <span class="st">"i"</span>, <span class="st">"connected"</span>]</span>
<span id="cb102-1116"><a href="#cb102-1116" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1117"><a href="#cb102-1117" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1118"><a href="#cb102-1118" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1119"><a href="#cb102-1119" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-1120"><a href="#cb102-1120" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1121"><a href="#cb102-1121" aria-hidden="true" tabindex="-1"></a><span class="fu">## FACTS and HVDC Models</span></span>
<span id="cb102-1122"><a href="#cb102-1122" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1123"><a href="#cb102-1123" aria-hidden="true" tabindex="-1"></a>PowSyBl supports Flexible AC Transmission System (FACTS) devices and HVDC links. This section covers **Static VAR Compensators** (SVCs) for reactive power support and **VSC-HVDC** links for controllable active power transfer between synchronous areas.</span>
<span id="cb102-1124"><a href="#cb102-1124" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1125"><a href="#cb102-1125" aria-hidden="true" tabindex="-1"></a><span class="fu">### Static VAR Compensators (SVCs)</span></span>
<span id="cb102-1126"><a href="#cb102-1126" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1129"><a href="#cb102-1129" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1130"><a href="#cb102-1130" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1131"><a href="#cb102-1131" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-1132"><a href="#cb102-1132" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb102-1133"><a href="#cb102-1133" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_static_var_compensators()</span>
<span id="cb102-1134"><a href="#cb102-1134" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1135"><a href="#cb102-1135" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1138"><a href="#cb102-1138" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1139"><a href="#cb102-1139" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1140"><a href="#cb102-1140" aria-hidden="true" tabindex="-1"></a>network_explorer(net_microgrid_t4, sld_parameters<span class="op">=</span>sld_parameters,</span>
<span id="cb102-1141"><a href="#cb102-1141" aria-hidden="true" tabindex="-1"></a>                 vl_id<span class="op">=</span><span class="st">'d0486169-2205-40b2-895e-b672ecb9e5fc'</span>)</span>
<span id="cb102-1142"><a href="#cb102-1142" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1143"><a href="#cb102-1143" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1144"><a href="#cb102-1144" aria-hidden="true" tabindex="-1"></a><span class="fu">### HVDC (Reduced Model)</span></span>
<span id="cb102-1145"><a href="#cb102-1145" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1146"><a href="#cb102-1146" aria-hidden="true" tabindex="-1"></a>Two models are provided by PowSyBl:</span>
<span id="cb102-1147"><a href="#cb102-1147" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1148"><a href="#cb102-1148" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Reduced model**: simplified, readily available</span>
<span id="cb102-1149"><a href="#cb102-1149" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Detailed model**: provides full details on DC part (still WIP)</span>
<span id="cb102-1150"><a href="#cb102-1150" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1153"><a href="#cb102-1153" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1154"><a href="#cb102-1154" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1155"><a href="#cb102-1155" aria-hidden="true" tabindex="-1"></a>net_six_buses <span class="op">=</span> get_six_buses()</span>
<span id="cb102-1156"><a href="#cb102-1156" aria-hidden="true" tabindex="-1"></a>run_lf(net_six_buses)</span>
<span id="cb102-1157"><a href="#cb102-1157" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, sld_parameters<span class="op">=</span>sld_parameters, depth<span class="op">=</span><span class="dv">4</span>)</span>
<span id="cb102-1158"><a href="#cb102-1158" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1159"><a href="#cb102-1159" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1162"><a href="#cb102-1162" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1163"><a href="#cb102-1163" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1164"><a href="#cb102-1164" aria-hidden="true" tabindex="-1"></a>net_six_buses.get_hvdc_lines()</span>
<span id="cb102-1165"><a href="#cb102-1165" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1166"><a href="#cb102-1166" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1169"><a href="#cb102-1169" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1170"><a href="#cb102-1170" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1171"><a href="#cb102-1171" aria-hidden="true" tabindex="-1"></a>net_six_buses.get_vsc_converter_stations()</span>
<span id="cb102-1172"><a href="#cb102-1172" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1173"><a href="#cb102-1173" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1174"><a href="#cb102-1174" aria-hidden="true" tabindex="-1"></a>We change active power setpoint to 100 MW and enable voltage regulation at 406 kV:</span>
<span id="cb102-1175"><a href="#cb102-1175" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1178"><a href="#cb102-1178" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1179"><a href="#cb102-1179" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1180"><a href="#cb102-1180" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_hvdc_lines(<span class="bu">id</span><span class="op">=</span><span class="st">'HVDC1'</span>, target_p<span class="op">=</span><span class="fl">100.</span>)</span>
<span id="cb102-1181"><a href="#cb102-1181" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_hvdc_lines(<span class="bu">id</span><span class="op">=</span><span class="st">'HVDC2'</span>, target_p<span class="op">=</span><span class="fl">100.</span>)</span>
<span id="cb102-1182"><a href="#cb102-1182" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SOO1_SOO1_HVDC1'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb102-1183"><a href="#cb102-1183" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SOO1_SOO1_HVDC2'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb102-1184"><a href="#cb102-1184" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SEI1_SEI1_HVDC1'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb102-1185"><a href="#cb102-1185" aria-hidden="true" tabindex="-1"></a>net_six_buses.update_vsc_converter_stations(<span class="bu">id</span><span class="op">=</span><span class="st">'SEI1_SEI1_HVDC2'</span>, voltage_regulator_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb102-1186"><a href="#cb102-1186" aria-hidden="true" tabindex="-1"></a>run_lf(net_six_buses)</span>
<span id="cb102-1187"><a href="#cb102-1187" aria-hidden="true" tabindex="-1"></a>network_explorer(net_six_buses, sld_parameters<span class="op">=</span>sld_parameters, depth<span class="op">=</span><span class="dv">6</span>)</span>
<span id="cb102-1188"><a href="#cb102-1188" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1189"><a href="#cb102-1189" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1192"><a href="#cb102-1192" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1193"><a href="#cb102-1193" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1194"><a href="#cb102-1194" aria-hidden="true" tabindex="-1"></a>plot_curve(net_six_buses, <span class="st">"SOO1_SOO1_HVDC1"</span>)</span>
<span id="cb102-1195"><a href="#cb102-1195" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1196"><a href="#cb102-1196" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1197"><a href="#cb102-1197" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-1198"><a href="#cb102-1198" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1199"><a href="#cb102-1199" aria-hidden="true" tabindex="-1"></a><span class="fu">## Series and Shunt Compensators</span></span>
<span id="cb102-1200"><a href="#cb102-1200" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1201"><a href="#cb102-1201" aria-hidden="true" tabindex="-1"></a>Transmission networks use **series compensators** (capacitors/inductors in series with lines to modify impedance) and **shunt compensators** (capacitors/reactors connected to buses for reactive power control).</span>
<span id="cb102-1202"><a href="#cb102-1202" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1203"><a href="#cb102-1203" aria-hidden="true" tabindex="-1"></a><span class="fu">### Series Compensators</span></span>
<span id="cb102-1204"><a href="#cb102-1204" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1205"><a href="#cb102-1205" aria-hidden="true" tabindex="-1"></a>In CGMES, fixed <span class="in">`cim:SeriesCompensator`</span> elements are modelled. PowSyBl represents them as lines with negative reactance ($X &lt; 0$):</span>
<span id="cb102-1206"><a href="#cb102-1206" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1209"><a href="#cb102-1209" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1210"><a href="#cb102-1210" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1211"><a href="#cb102-1211" aria-hidden="true" tabindex="-1"></a>igm_belgovia <span class="op">=</span> get_relicapgrid_belgovia()</span>
<span id="cb102-1212"><a href="#cb102-1212" aria-hidden="true" tabindex="-1"></a>igm_belgovia.get_lines(attributes<span class="op">=</span>[<span class="st">"name"</span>, <span class="st">"r"</span>, <span class="st">"x"</span>, <span class="st">"CGMES.originalClass"</span>])</span>
<span id="cb102-1213"><a href="#cb102-1213" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1214"><a href="#cb102-1214" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1215"><a href="#cb102-1215" aria-hidden="true" tabindex="-1"></a><span class="fu">### Shunt Compensators</span></span>
<span id="cb102-1216"><a href="#cb102-1216" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1217"><a href="#cb102-1217" aria-hidden="true" tabindex="-1"></a>PowSyBl supports both **Linear** and **Non-Linear** shunt compensators.</span>
<span id="cb102-1218"><a href="#cb102-1218" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1221"><a href="#cb102-1221" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1222"><a href="#cb102-1222" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1223"><a href="#cb102-1223" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-1224"><a href="#cb102-1224" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators()[[<span class="st">'name'</span>, <span class="st">'model_type'</span>, <span class="st">'max_section_count'</span>]]</span>
<span id="cb102-1225"><a href="#cb102-1225" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1226"><a href="#cb102-1226" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1229"><a href="#cb102-1229" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1230"><a href="#cb102-1230" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1231"><a href="#cb102-1231" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb102-1232"><a href="#cb102-1232" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators()</span>
<span id="cb102-1233"><a href="#cb102-1233" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1234"><a href="#cb102-1234" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1237"><a href="#cb102-1237" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1238"><a href="#cb102-1238" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1239"><a href="#cb102-1239" aria-hidden="true" tabindex="-1"></a><span class="co"># Linear shunt compensator sections</span></span>
<span id="cb102-1240"><a href="#cb102-1240" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_linear_shunt_compensator_sections()</span>
<span id="cb102-1241"><a href="#cb102-1241" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1242"><a href="#cb102-1242" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1245"><a href="#cb102-1245" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1246"><a href="#cb102-1246" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1247"><a href="#cb102-1247" aria-hidden="true" tabindex="-1"></a><span class="co"># Non-linear shunt compensator sections</span></span>
<span id="cb102-1248"><a href="#cb102-1248" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_non_linear_shunt_compensator_sections()</span>
<span id="cb102-1249"><a href="#cb102-1249" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1250"><a href="#cb102-1250" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1251"><a href="#cb102-1251" aria-hidden="true" tabindex="-1"></a>Switch off BE-S2 shunt compensator by setting section_count to zero:</span>
<span id="cb102-1252"><a href="#cb102-1252" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1255"><a href="#cb102-1255" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1256"><a href="#cb102-1256" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1257"><a href="#cb102-1257" aria-hidden="true" tabindex="-1"></a>be_s2 <span class="op">=</span> <span class="st">'002b0a40-3957-46db-b84a-30420083558f'</span></span>
<span id="cb102-1258"><a href="#cb102-1258" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_shunt_compensators(<span class="bu">id</span><span class="op">=</span>be_s2, section_count<span class="op">=</span><span class="dv">0</span>)</span>
<span id="cb102-1259"><a href="#cb102-1259" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb102-1260"><a href="#cb102-1260" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators().loc[[be_s2]][</span>
<span id="cb102-1261"><a href="#cb102-1261" aria-hidden="true" tabindex="-1"></a>    [<span class="st">'name'</span>, <span class="st">'model_type'</span>, <span class="st">'max_section_count'</span>, <span class="st">'section_count'</span>, <span class="st">'p'</span>, <span class="st">'q'</span>, <span class="st">'i'</span>]</span>
<span id="cb102-1262"><a href="#cb102-1262" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb102-1263"><a href="#cb102-1263" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1264"><a href="#cb102-1264" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1265"><a href="#cb102-1265" aria-hidden="true" tabindex="-1"></a>Change BE-S2 shunt compensator section count to 3:</span>
<span id="cb102-1266"><a href="#cb102-1266" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1269"><a href="#cb102-1269" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1270"><a href="#cb102-1270" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1271"><a href="#cb102-1271" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_shunt_compensators(<span class="bu">id</span><span class="op">=</span>be_s2, section_count<span class="op">=</span><span class="dv">3</span>)</span>
<span id="cb102-1272"><a href="#cb102-1272" aria-hidden="true" tabindex="-1"></a>run_lf(net_microgrid_t4)</span>
<span id="cb102-1273"><a href="#cb102-1273" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_shunt_compensators().loc[[be_s2]][</span>
<span id="cb102-1274"><a href="#cb102-1274" aria-hidden="true" tabindex="-1"></a>    [<span class="st">'name'</span>, <span class="st">'model_type'</span>, <span class="st">'max_section_count'</span>, <span class="st">'section_count'</span>, <span class="st">'p'</span>, <span class="st">'q'</span>, <span class="st">'i'</span>]</span>
<span id="cb102-1275"><a href="#cb102-1275" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb102-1276"><a href="#cb102-1276" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1277"><a href="#cb102-1277" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1278"><a href="#cb102-1278" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-1279"><a href="#cb102-1279" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1280"><a href="#cb102-1280" aria-hidden="true" tabindex="-1"></a><span class="fu">## Tap Changers for Transformers</span></span>
<span id="cb102-1281"><a href="#cb102-1281" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1282"><a href="#cb102-1282" aria-hidden="true" tabindex="-1"></a>Transformer tap changers modify the turns ratio or phase angle to control voltage magnitude or active power flow. PowSyBl distinguishes:</span>
<span id="cb102-1283"><a href="#cb102-1283" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1284"><a href="#cb102-1284" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Ratio tap changers**: control voltage magnitude by adjusting the turns ratio $\rho$</span>
<span id="cb102-1285"><a href="#cb102-1285" aria-hidden="true" tabindex="-1"></a><span class="ss">- </span>**Phase tap changers**: control active power flow by adjusting the phase angle $\alpha$</span>
<span id="cb102-1286"><a href="#cb102-1286" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1287"><a href="#cb102-1287" aria-hidden="true" tabindex="-1"></a>Each tap changer has discrete steps, and PowSyBl can regulate them automatically during the load flow outer loop.</span>
<span id="cb102-1288"><a href="#cb102-1288" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1289"><a href="#cb102-1289" aria-hidden="true" tabindex="-1"></a><span class="fu">### Phase Tap Changers</span></span>
<span id="cb102-1290"><a href="#cb102-1290" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1293"><a href="#cb102-1293" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1294"><a href="#cb102-1294" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1295"><a href="#cb102-1295" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-1296"><a href="#cb102-1296" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1297"><a href="#cb102-1297" aria-hidden="true" tabindex="-1"></a><span class="co"># BE-TR2_1 has mRID 'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span></span>
<span id="cb102-1298"><a href="#cb102-1298" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]][</span>
<span id="cb102-1299"><a href="#cb102-1299" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb102-1300"><a href="#cb102-1300" aria-hidden="true" tabindex="-1"></a>     <span class="st">"regulation_mode"</span>, <span class="st">"regulation_value"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb102-1301"><a href="#cb102-1301" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb102-1302"><a href="#cb102-1302" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1303"><a href="#cb102-1303" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1306"><a href="#cb102-1306" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1307"><a href="#cb102-1307" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1308"><a href="#cb102-1308" aria-hidden="true" tabindex="-1"></a><span class="co"># Phase tap changer steps for BE-TR2_1</span></span>
<span id="cb102-1309"><a href="#cb102-1309" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changer_steps().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]].sort_values(</span>
<span id="cb102-1310"><a href="#cb102-1310" aria-hidden="true" tabindex="-1"></a>    by<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'position'</span>]</span>
<span id="cb102-1311"><a href="#cb102-1311" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1312"><a href="#cb102-1312" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1313"><a href="#cb102-1313" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1314"><a href="#cb102-1314" aria-hidden="true" tabindex="-1"></a>Change regulation_value from -65 MW to -20 MW:</span>
<span id="cb102-1315"><a href="#cb102-1315" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1318"><a href="#cb102-1318" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1319"><a href="#cb102-1319" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1320"><a href="#cb102-1320" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_phase_tap_changers(<span class="bu">id</span><span class="op">=</span><span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>, regulation_value<span class="op">=-</span><span class="dv">20</span>)</span>
<span id="cb102-1321"><a href="#cb102-1321" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]][</span>
<span id="cb102-1322"><a href="#cb102-1322" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb102-1323"><a href="#cb102-1323" aria-hidden="true" tabindex="-1"></a>     <span class="st">"regulation_mode"</span>, <span class="st">"regulation_value"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb102-1324"><a href="#cb102-1324" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb102-1325"><a href="#cb102-1325" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1326"><a href="#cb102-1326" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1327"><a href="#cb102-1327" aria-hidden="true" tabindex="-1"></a>Change tap from 10 to 12:</span>
<span id="cb102-1328"><a href="#cb102-1328" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1331"><a href="#cb102-1331" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1332"><a href="#cb102-1332" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1333"><a href="#cb102-1333" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_phase_tap_changers(<span class="bu">id</span><span class="op">=</span><span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>, tap<span class="op">=</span><span class="dv">12</span>)</span>
<span id="cb102-1334"><a href="#cb102-1334" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changers().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]][</span>
<span id="cb102-1335"><a href="#cb102-1335" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb102-1336"><a href="#cb102-1336" aria-hidden="true" tabindex="-1"></a>     <span class="st">"regulation_mode"</span>, <span class="st">"regulation_value"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb102-1337"><a href="#cb102-1337" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb102-1338"><a href="#cb102-1338" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1339"><a href="#cb102-1339" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1340"><a href="#cb102-1340" aria-hidden="true" tabindex="-1"></a>Modify step attributes (angle difference and voltage ratios at step 2):</span>
<span id="cb102-1341"><a href="#cb102-1341" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1344"><a href="#cb102-1344" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1345"><a href="#cb102-1345" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1346"><a href="#cb102-1346" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.update_phase_tap_changer_steps(</span>
<span id="cb102-1347"><a href="#cb102-1347" aria-hidden="true" tabindex="-1"></a>    <span class="bu">id</span><span class="op">=</span><span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>, position<span class="op">=</span><span class="dv">2</span>, rho<span class="op">=</span><span class="fl">1.1</span>, alpha<span class="op">=-</span><span class="fl">12.3</span></span>
<span id="cb102-1348"><a href="#cb102-1348" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1349"><a href="#cb102-1349" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_phase_tap_changer_steps().loc[[<span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span>]].sort_values(</span>
<span id="cb102-1350"><a href="#cb102-1350" aria-hidden="true" tabindex="-1"></a>    by<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'position'</span>]</span>
<span id="cb102-1351"><a href="#cb102-1351" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1352"><a href="#cb102-1352" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1353"><a href="#cb102-1353" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1354"><a href="#cb102-1354" aria-hidden="true" tabindex="-1"></a><span class="fu">### Ratio Tap Changers</span></span>
<span id="cb102-1355"><a href="#cb102-1355" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1358"><a href="#cb102-1358" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1359"><a href="#cb102-1359" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1360"><a href="#cb102-1360" aria-hidden="true" tabindex="-1"></a><span class="co"># NL_TR2_3 has mRID '80016742-31b3-432a-b00a-300667a1e572'</span></span>
<span id="cb102-1361"><a href="#cb102-1361" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_ratio_tap_changers().loc[[<span class="st">'80016742-31b3-432a-b00a-300667a1e572'</span>]][</span>
<span id="cb102-1362"><a href="#cb102-1362" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"low_tap"</span>, <span class="st">"high_tap"</span>, <span class="st">"tap"</span>, <span class="st">"solved_tap_position"</span>, <span class="st">"oltc"</span>, <span class="st">"regulating"</span>,</span>
<span id="cb102-1363"><a href="#cb102-1363" aria-hidden="true" tabindex="-1"></a>     <span class="st">"target_v"</span>, <span class="st">"regulating_bus_id"</span>, <span class="st">"target_deadband"</span>]</span>
<span id="cb102-1364"><a href="#cb102-1364" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb102-1365"><a href="#cb102-1365" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1366"><a href="#cb102-1366" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1367"><a href="#cb102-1367" aria-hidden="true" tabindex="-1"></a><span class="fu">### Only One Regulating Control Per Transformer</span></span>
<span id="cb102-1368"><a href="#cb102-1368" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1371"><a href="#cb102-1371" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1372"><a href="#cb102-1372" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1373"><a href="#cb102-1373" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4 <span class="op">=</span> get_microgrid_t4()</span>
<span id="cb102-1374"><a href="#cb102-1374" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1375"><a href="#cb102-1375" aria-hidden="true" tabindex="-1"></a>ptc_id <span class="op">=</span> <span class="st">'a708c3bc-465d-4fe7-b6ef-6fa6408a62b0'</span></span>
<span id="cb102-1376"><a href="#cb102-1376" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1377"><a href="#cb102-1377" aria-hidden="true" tabindex="-1"></a>ptc_df <span class="op">=</span> pd.DataFrame.from_records(</span>
<span id="cb102-1378"><a href="#cb102-1378" aria-hidden="true" tabindex="-1"></a>    index<span class="op">=</span><span class="st">'id'</span>,</span>
<span id="cb102-1379"><a href="#cb102-1379" aria-hidden="true" tabindex="-1"></a>    columns<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'target_deadband'</span>, <span class="st">'target_v'</span>, <span class="st">'oltc'</span>, <span class="st">'low_tap'</span>, <span class="st">'tap'</span>, <span class="st">'regulating'</span>, <span class="st">'regulated_side'</span>],</span>
<span id="cb102-1380"><a href="#cb102-1380" aria-hidden="true" tabindex="-1"></a>    data<span class="op">=</span>[(ptc_id, <span class="dv">2</span>, <span class="dv">200</span>, <span class="va">True</span>, <span class="dv">0</span>, <span class="dv">1</span>, <span class="va">False</span>, <span class="st">'TWO'</span>)]</span>
<span id="cb102-1381"><a href="#cb102-1381" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1382"><a href="#cb102-1382" aria-hidden="true" tabindex="-1"></a>steps_df <span class="op">=</span> pd.DataFrame.from_records(</span>
<span id="cb102-1383"><a href="#cb102-1383" aria-hidden="true" tabindex="-1"></a>    index<span class="op">=</span><span class="st">'id'</span>, columns<span class="op">=</span>[<span class="st">'id'</span>, <span class="st">'b'</span>, <span class="st">'g'</span>, <span class="st">'r'</span>, <span class="st">'x'</span>, <span class="st">'rho'</span>],</span>
<span id="cb102-1384"><a href="#cb102-1384" aria-hidden="true" tabindex="-1"></a>    data<span class="op">=</span>[(ptc_id, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="fl">0.5</span>), (ptc_id, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="fl">0.4</span>), (ptc_id, <span class="dv">2</span>, <span class="dv">2</span>, <span class="dv">1</span>, <span class="dv">1</span>, <span class="fl">0.5</span>)]</span>
<span id="cb102-1385"><a href="#cb102-1385" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb102-1386"><a href="#cb102-1386" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.create_ratio_tap_changers(ptc_df, steps_df)</span>
<span id="cb102-1387"><a href="#cb102-1387" aria-hidden="true" tabindex="-1"></a>net_microgrid_t4.get_ratio_tap_changers().loc[[ptc_id]]</span>
<span id="cb102-1388"><a href="#cb102-1388" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1389"><a href="#cb102-1389" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1392"><a href="#cb102-1392" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1393"><a href="#cb102-1393" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1394"><a href="#cb102-1394" aria-hidden="true" tabindex="-1"></a><span class="co"># Trying to activate a second regulating control raises an error</span></span>
<span id="cb102-1395"><a href="#cb102-1395" aria-hidden="true" tabindex="-1"></a><span class="cf">try</span>:</span>
<span id="cb102-1396"><a href="#cb102-1396" aria-hidden="true" tabindex="-1"></a>    net_microgrid_t4.update_ratio_tap_changers(<span class="bu">id</span><span class="op">=</span>ptc_id, regulating<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb102-1397"><a href="#cb102-1397" aria-hidden="true" tabindex="-1"></a><span class="cf">except</span> pp.PyPowsyblError <span class="im">as</span> e:</span>
<span id="cb102-1398"><a href="#cb102-1398" aria-hidden="true" tabindex="-1"></a>    <span class="bu">print</span>(e)</span>
<span id="cb102-1399"><a href="#cb102-1399" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1400"><a href="#cb102-1400" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1401"><a href="#cb102-1401" aria-hidden="true" tabindex="-1"></a>---</span>
<span id="cb102-1402"><a href="#cb102-1402" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1403"><a href="#cb102-1403" aria-hidden="true" tabindex="-1"></a><span class="fu">## Zero-Impedance Elements</span></span>
<span id="cb102-1404"><a href="#cb102-1404" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1405"><a href="#cb102-1405" aria-hidden="true" tabindex="-1"></a>PowSyBl handles zero-impedance elements (e.g., bus couplers, breakers) through its topology processing layer. The IIDM model provides both **bus/breaker** and **node/breaker** views, automatically merging zero-impedance branches into the bus topology to avoid numerical singularities.</span>
<span id="cb102-1406"><a href="#cb102-1406" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1409"><a href="#cb102-1409" aria-hidden="true" tabindex="-1"></a><span class="in">```{python}</span></span>
<span id="cb102-1410"><a href="#cb102-1410" aria-hidden="true" tabindex="-1"></a><span class="co">#| echo: true</span></span>
<span id="cb102-1411"><a href="#cb102-1411" aria-hidden="true" tabindex="-1"></a>n <span class="op">=</span> get_six_buses()</span>
<span id="cb102-1412"><a href="#cb102-1412" aria-hidden="true" tabindex="-1"></a>vl_id <span class="op">=</span> n.get_voltage_levels().index[<span class="dv">0</span>]</span>
<span id="cb102-1413"><a href="#cb102-1413" aria-hidden="true" tabindex="-1"></a>bb <span class="op">=</span> n.get_bus_breaker_topology(vl_id)</span>
<span id="cb102-1414"><a href="#cb102-1414" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"Bus/breaker topology for"</span>, vl_id)</span>
<span id="cb102-1415"><a href="#cb102-1415" aria-hidden="true" tabindex="-1"></a>display(bb)</span>
<span id="cb102-1416"><a href="#cb102-1416" aria-hidden="true" tabindex="-1"></a><span class="in">```</span></span>
<span id="cb102-1417"><a href="#cb102-1417" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb102-1418"><a href="#cb102-1418" aria-hidden="true" tabindex="-1"></a>Low impedance lines are automatically merged into the topology and computed as is, avoiding convergence issues.</span>
</code></pre></div><button title="Copy to Clipboard" class="code-copy-button" data-in-quarto-modal=""><i class="bi"></i></button></div>
</div></div></div></div></div>
</div> <!-- /content -->




</body></html>